@prefix : <http://buildsys.org/ontologies/Brick#> .
@prefix bf: <http://buildsys.org/ontologies/BrickFrame#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix tag: <http://buildsys.org/ontologies/BrickTag#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<http://buildsys.org/ontologies/Brick> a owl:Ontology ;
    rdfs:comment "Domain TagSet Definition"@en ;
    owl:imports <http://buildsys.org/ontologies/BrickFrame>,
        <http://buildsys.org/ontologies/BrickTag> .

:Conductivity a owl:Class ;
    rdfs:label "Conductivity"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Direction a owl:Class ;
    rdfs:label "Direction"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Flow_Setpoint a owl:Class ;
    rdfs:label "Flow Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Grains a owl:Class ;
    rdfs:label "Grains"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Piezoelectric a owl:Class ;
    rdfs:label "Piezoelectric"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Position a owl:Class ;
    rdfs:label "Position"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Torque a owl:Class ;
    rdfs:label "Torque"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Velocity_Pressure a owl:Class ;
    rdfs:label "Velocity Pressure"@en ;
    rdfs:subClassOf :Pressure .

:Water_Flow a owl:Class ;
    rdfs:label "Water Flow"@en ;
    rdfs:subClassOf :Flow .

:Basement a owl:Class ;
    rdfs:label "Basement"@en ;
    bf:usesTag tag:Basement ;
    rdfs:subClassOf :Location .

:Battery a owl:Class ;
    rdfs:label "Battery"@en ;
    bf:usesTag tag:Battery ;
    rdfs:subClassOf :Energy_Storage .

:Booster_Command a owl:Class ;
    rdfs:label "Booster Command"@en ;
    rdfs:subClassOf :Command .

:City a owl:Class ;
    rdfs:label "City"@en ;
    bf:usesTag tag:City ;
    rdfs:subClassOf :Location .

:Compressor a owl:Class ;
    rdfs:label "Compressor"@en ;
    bf:usesTag tag:Compressor ;
    rdfs:subClassOf :HVAC .

:Conductivity_Sensor a owl:Class ;
    rdfs:label "Conductivity Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Demand_Sensor a owl:Class ;
    rdfs:label "Demand Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Dew_Point_Setpoint a owl:Class ;
    rdfs:label "Dew Point Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Speed_Setpoint .

:Direction_Sensor a owl:Class ;
    rdfs:label "Direction Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Disable_Status a owl:Class ;
    rdfs:label "Disable Status"@en ;
    rdfs:subClassOf :Status .

:Elevator a owl:Class ;
    rdfs:label "Elevator"@en ;
    bf:usesTag tag:Elevator ;
    rdfs:subClassOf :Equipment .

:Energy_Meter a owl:Class ;
    rdfs:label "Energy Meter"@en ;
    rdfs:subClassOf :Meter .

:Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Exhaust_Air_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Exhaust_Air_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Exhaust_Air_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Exhaust_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:FCP a owl:Class ;
    rdfs:label "Fire Control Panel"@en ;
    bf:usesTag tag:FCP ;
    rdfs:subClassOf :Fire_Safety_System ;
    owl:equivalentClass :Fire_Control_Panel .

:Failure_Alarm a owl:Class ;
    rdfs:label "Failure Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "Fan Speed Setpoint"@en ;
    rdfs:subClassOf :Speed_Setpoint .

:Fans_Stage_Command a owl:Class ;
    rdfs:label "Fans Stage Command"@en ;
    rdfs:subClassOf :Command .

:Floor a owl:Class ;
    rdfs:label "Floor"@en ;
    bf:usesTag tag:Floor ;
    rdfs:subClassOf :Location .

:Flow_Meter a owl:Class ;
    rdfs:label "Flow Meter"@en ;
    rdfs:subClassOf :Meter .

:Frequency_Sensor a owl:Class ;
    rdfs:label "Frequency Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Integral_Gain_Setpoint a owl:Class ;
    rdfs:label "Integral Gain Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Inverter a owl:Class ;
    rdfs:label "Inverter"@en ;
    bf:usesTag tag:Inverter ;
    rdfs:subClassOf :Power_System .

:Load_Setpoint a owl:Class ;
    rdfs:label "Load Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Max_Load_Setpoint a owl:Class ;
    rdfs:label "Max Load Setpoint"@en ;
    rdfs:subClassOf :Load_Setpoint .

:Motion_Sensor a owl:Class ;
    rdfs:label "Motion Sensor"@en ;
    rdfs:subClassOf :Sensor .

:On_Off_Command a owl:Class ;
    rdfs:label "On Off Command"@en ;
    rdfs:subClassOf :Command .

:Override_Command a owl:Class ;
    rdfs:label "Override Command"@en ;
    rdfs:subClassOf :Command .

:Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "Pump Lead Lag Status"@en ;
    rdfs:subClassOf :Status .

:Request_Command a owl:Class ;
    rdfs:label "Request Command"@en ;
    rdfs:subClassOf :Command .

:Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Return Air CO2 Setpoint"@en ;
    rdfs:subClassOf :CO2_Setpoint .

:Roof a owl:Class ;
    rdfs:label "Roof"@en ;
    bf:usesTag tag:Roof ;
    rdfs:subClassOf :Location .

:Space a owl:Class ;
    rdfs:label "Space"@en ;
    bf:usesTag tag:Space ;
    rdfs:subClassOf :Location .

:Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Temperature_High_Limit_Setpoint a owl:Class ;
    rdfs:label "Temperature High Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Thermostat a owl:Class ;
    rdfs:label "Thermostat"@en ;
    bf:usesTag tag:Thermostat ;
    rdfs:subClassOf :HVAC .

:Timer_Sensor a owl:Class ;
    rdfs:label "Timer Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Torque_Sensor a owl:Class ;
    rdfs:label "Torque Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Valve_Status a owl:Class ;
    rdfs:label "Valve Status"@en ;
    rdfs:subClassOf :Status .

:WS a owl:Class ;
    rdfs:label "Water System"@en ;
    bf:usesTag tag:WS ;
    rdfs:subClassOf :Equipment ;
    owl:equivalentClass :Water_System .

:Water_Flow_Sensor a owl:Class ;
    rdfs:label "Water Flow Sensor"@en ;
    rdfs:subClassOf :Flow_Sensor .

:Wing a owl:Class ;
    rdfs:label "Wing"@en ;
    bf:usesTag tag:Wing ;
    rdfs:subClassOf :Location .

tag:Basement bf:usedBy :Basement .

tag:City bf:usedBy :City .

tag:Computer bf:usedBy :Computer_Room_Air_Conditioning .

tag:Elevator bf:usedBy :Elevator .

tag:FCP bf:usedBy :FCP .

tag:Floor bf:usedBy :Floor .

tag:HX bf:usedBy :HX .

tag:Handler bf:usedBy :Air_Handler_Unit .

tag:Heater bf:usedBy :Space_Heater .

tag:Integrative bf:usedBy :Supply_Air_Integrative_Gain_Factor .

tag:Inverter bf:usedBy :Inverter .

tag:Isolation bf:usedBy :Isolation_Valve .

tag:Laboratory bf:usedBy :Laboratory .

tag:Response bf:usedBy :Demand_Response .

tag:Roof bf:usedBy :Roof .

tag:Safety bf:usedBy :Fire_Safety_System .

tag:Server bf:usedBy :Server_Room .

tag:Terminal bf:usedBy :Terminal_Unit .

tag:UndefinedMeasurement bf:usedBy :UndefinedMeasurement .

tag:Volume bf:usedBy :Variable_Air_Volume .

tag:WS bf:usedBy :WS .

tag:Wing bf:usedBy :Wing .

:Air_Grains_Sensor a owl:Class ;
    rdfs:label "Air Grains Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Angle_Sensor a owl:Class ;
    rdfs:label "Angle Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Condenser a owl:Class ;
    rdfs:label "Condenser"@en ;
    bf:usedBy :Condenser_Condensor_Temperature_Sensor ;
    bf:usesTag tag:Condenser ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Condensor .

:Condensor a owl:Class ;
    rdfs:label "Condenser"@en ;
    bf:usesTag tag:Condensor ;
    rdfs:subClassOf :HVAC .

:Cooling_Coil a owl:Class ;
    rdfs:label "Cooling Coil"@en ;
    bf:usesTag tag:Coil,
        tag:Cooling ;
    rdfs:subClassOf :CWS,
        :Coil .

:Cooling_Tower a owl:Class ;
    rdfs:label "Cooling Tower"@en ;
    bf:usesTag tag:Cooling,
        tag:Tower ;
    rdfs:subClassOf :CWS .

:DC a owl:Class ;
    rdfs:label "DC"@en ;
    bf:usesTag tag:DC ;
    rdfs:subClassOf :MeasurementProperty .

:Demand_Response a owl:Class ;
    rdfs:label "Demand Response"@en ;
    bf:usesTag tag:Demand,
        tag:Response ;
    rdfs:subClassOf :Power_System .

:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dewpoint Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Direction_Command a owl:Class ;
    rdfs:label "Direction Command"@en ;
    rdfs:subClassOf :Command .

:Direction_Status a owl:Class ;
    rdfs:label "Direction Status"@en ;
    rdfs:subClassOf :Status .

:Discharge_Air_Flow_Reset_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Economizer_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Dewpoint Setpoint"@en ;
    rdfs:subClassOf :Dew_Point_Setpoint .

:EmergencyGenerator bf:usedBy :EmergencyGenerator_Emergency_Generator_Alarm,
        :EmergencyGenerator_Emergency_Generator_Status .

:Enthalpy_Sensor a owl:Class ;
    rdfs:label "Enthalpy Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Failure a owl:Class ;
    rdfs:label "Failure"@en ;
    bf:usedBy :Chiller_Failure_Alarm ;
    bf:usesTag tag:Failure ;
    rdfs:subClassOf :MeasurementProperty .

:Fire_Control_Panel_Command a owl:Class ;
    rdfs:label "Fire Control Panel Command"@en ;
    rdfs:subClassOf :Command .

:Freezer a owl:Class ;
    rdfs:label "Freezer"@en ;
    bf:usedBy :Freezer_Temperature_Sensor ;
    bf:usesTag tag:Freezer ;
    rdfs:subClassOf :Laboratory .

:Gas a owl:Class ;
    rdfs:label "Gas"@en ;
    bf:usedBy :Gas_Meter ;
    bf:usesTag tag:Gas ;
    rdfs:subClassOf :UndefinedMeasurement .

:HVAC_Zone a owl:Class ;
    rdfs:label "HVAC Zone"@en ;
    bf:usesTag tag:HVAC,
        tag:Zone ;
    rdfs:subClassOf :Zone .

:HX a owl:Class ;
    rdfs:label "Heat Exchanger"@en ;
    bf:usesTag tag:HX ;
    rdfs:subClassOf :Coil .

:HeatExchanger bf:usedBy :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint .

:Heat_Exchanger a owl:Class ;
    rdfs:label "Heat Exchanger"@en ;
    bf:usesTag tag:Exchanger,
        tag:Heat ;
    rdfs:subClassOf :Coil ;
    owl:equivalentClass :HX .

:Heating_Coil a owl:Class ;
    rdfs:label "Heating Coil"@en ;
    bf:usesTag tag:Coil,
        tag:Heating ;
    rdfs:subClassOf :Coil .

:Isolation_Valve a owl:Class ;
    rdfs:label "Isolation Valve"@en ;
    bf:usesTag tag:Isolation,
        tag:Valve ;
    rdfs:subClassOf :Valve .

:Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Lighting_System a owl:Class ;
    rdfs:label "Lighting System"@en ;
    bf:usesTag tag:Lighting,
        tag:System ;
    rdfs:subClassOf :Equipment .

:Lighting_Zone a owl:Class ;
    rdfs:label "Lighting Zone"@en ;
    bf:usesTag tag:Lighting,
        tag:Zone ;
    rdfs:subClassOf :Zone .

:Load_Shed_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Load Shed Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Setpoint .

:Mode_Setpoint a owl:Class ;
    rdfs:label "Mode Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Overridden_Status a owl:Class ;
    rdfs:label "Overridden Status"@en ;
    rdfs:subClassOf :Status .

:PIR a owl:Class ;
    rdfs:label "PIR"@en ;
    bf:usedBy :PIR_Sensor ;
    bf:usesTag tag:PIR ;
    rdfs:subClassOf :MeasurementProperty .

:PowerSystem bf:usedBy :PowerSystem_Peak_Power_Demand_Sensor,
        :PowerSystem_Power_Meter .

:Pressure_Status a owl:Class ;
    rdfs:label "Pressure Status"@en ;
    rdfs:subClassOf :Status .

:ReturnFan bf:usedBy :ReturnFan_Fan_Air_Flow_Sensor,
        :ReturnFan_VFD_Status .

:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Server_Room a owl:Class ;
    rdfs:label "Server Room"@en ;
    bf:usesTag tag:Room,
        tag:Server ;
    rdfs:subClassOf :Room .

:Shutdown_Command a owl:Class ;
    rdfs:label "Shutdown Command"@en ;
    rdfs:subClassOf :Command .

:Solar_Panel a owl:Class ;
    rdfs:label "Solar Panel"@en ;
    bf:usesTag tag:Panel,
        tag:Solar ;
    rdfs:subClassOf :Equipment .

:Space_Heater a owl:Class ;
    rdfs:label "Space Heater"@en ;
    bf:usesTag tag:Heater,
        tag:Space ;
    rdfs:subClassOf :HVAC .

:Speed_Setpoint a owl:Class ;
    rdfs:label "Speed Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Switch a owl:Class ;
    rdfs:label "Switch"@en ;
    bf:usesTag tag:Switch ;
    rdfs:subClassOf :MeasurementProperty .

:Temperature_Alarm a owl:Class ;
    rdfs:label "Temperature Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Temperature_Differential_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Differential Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Temperature Low Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Timer a owl:Class ;
    rdfs:label "Timer"@en ;
    bf:usesTag tag:Timer ;
    rdfs:subClassOf :MeasurementProperty .

:Tolerance_Setpoint a owl:Class ;
    rdfs:label "Tolerance Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Ventilation a owl:Class ;
    rdfs:label "Ventilation"@en ;
    bf:usesTag tag:Ventilation ;
    rdfs:subClassOf :MeasurementProperty .

:Water_Level_Sensor a owl:Class ;
    rdfs:label "Water Level Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Zone_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Zone Cooling Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Zone_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Zone Heating Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

tag:Capacity bf:usedBy :CRAC_Capacity_Sensor,
        :Capacity_Sensor .

tag:Cold bf:usedBy :Cold_Box,
        :Cold_Box_Temperature_Sensor .

tag:Condenser bf:usedBy :Condenser,
        :Condenser_Condensor_Temperature_Sensor .

tag:Conditioning bf:usedBy :Computer_Room_Air_Conditioning,
        :Heating_Ventilation_Air_Conditioning_System .

tag:Electrical bf:usedBy :Electrical_Power,
        :Electrical_Power_Meter .

tag:EmergencyGenerator bf:usedBy :EmergencyGenerator_Emergency_Generator_Alarm,
        :EmergencyGenerator_Emergency_Generator_Status .

tag:Environment bf:usedBy :Environment_Box,
        :Environment_Box_Temperature_Sensor .

tag:Even bf:usedBy :Even_Month,
        :Even_Month_Status .

tag:Failure bf:usedBy :Chiller_Failure_Alarm,
        :Failure .

tag:Freezer bf:usedBy :Freezer,
        :Freezer_Temperature_Sensor .

tag:Gas bf:usedBy :Gas,
        :Gas_Meter .

tag:HeatExchanger bf:usedBy :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint .

tag:Lighting bf:usedBy :Lighting_System,
        :Lighting_Zone .

tag:Month bf:usedBy :Even_Month,
        :Even_Month_Status .

tag:Monthly bf:usedBy :Monthly_Steam_Usage_Meter,
        :Monthly_Usage .

tag:PIR bf:usedBy :PIR,
        :PIR_Sensor .

tag:PowerSystem bf:usedBy :PowerSystem_Peak_Power_Demand_Sensor,
        :PowerSystem_Power_Meter .

tag:ReturnFan bf:usedBy :ReturnFan_Fan_Air_Flow_Sensor,
        :ReturnFan_VFD_Status .

tag:Space bf:usedBy :Space,
        :Space_Heater .

tag:Turn bf:usedBy :Turn_Off,
        :Turn_Off_Status .

tag:Variable bf:usedBy :Variable_Air_Volume,
        :Variable_Frequency_Drive .

tag:Yearly bf:usedBy :Yearly_Steam_Usage_Meter,
        :Yearly_Usage .

:Angle a owl:Class ;
    rdfs:label "Angle"@en ;
    bf:usesTag tag:Angle ;
    rdfs:subClassOf :MeasurementProperty .

:Chilled_Water_Valve a owl:Class ;
    rdfs:label "Chilled Water Valve"@en ;
    bf:usesTag tag:Chilled,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Valve .

:Cold_Box a owl:Class ;
    rdfs:label "Cold Box"@en ;
    bf:usedBy :Cold_Box_Temperature_Sensor ;
    bf:usesTag tag:Box,
        tag:Cold ;
    rdfs:subClassOf :Laboratory .

:Cooling_Tower_Fan a owl:Class ;
    rdfs:label "Cooling Tower Fan"@en ;
    bf:usesTag tag:Cooling,
        tag:Fan,
        tag:Tower ;
    rdfs:subClassOf :CWS .

:Current_Usage a owl:Class ;
    rdfs:label "Current Usage"@en ;
    bf:usedBy :Current_Steam_Usage_Meter ;
    bf:usesTag tag:Current,
        tag:Usage ;
    rdfs:subClassOf :Current .

:Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Pressure_Setpoint .

:Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Differential Speed Sensor"@en ;
    rdfs:subClassOf :Speed_Sensor .

:Electrical_Power a owl:Class ;
    rdfs:label "Electrical Power"@en ;
    bf:usedBy :Electrical_Power_Meter ;
    bf:usesTag tag:Electrical,
        tag:Power ;
    rdfs:subClassOf :Power .

:Emergency_Power_Off_Status a owl:Class ;
    rdfs:label "Emergency Power Off Status"@en ;
    rdfs:subClassOf :Status .

:Enable_Status a owl:Class ;
    rdfs:label "Enable Status"@en ;
    rdfs:subClassOf :Status .

:Environment_Box a owl:Class ;
    rdfs:label "Environment Box"@en ;
    bf:usedBy :Environment_Box_Temperature_Sensor ;
    bf:usesTag tag:Box,
        tag:Environment ;
    rdfs:subClassOf :Laboratory .

:Even_Month a owl:Class ;
    rdfs:label "Even Month"@en ;
    bf:usedBy :Even_Month_Status ;
    bf:usesTag tag:Even,
        tag:Month ;
    rdfs:subClassOf :UndefinedMeasurement .

:Exhaust_Air_Damper a owl:Class ;
    rdfs:label "Exhaust Air Damper"@en ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Exhaust ;
    rdfs:subClassOf :Damper .

:Fan_Coil_Unit a owl:Class ;
    rdfs:label "Fan Coil Unit"@en ;
    bf:usesTag tag:Coil,
        tag:Fan,
        tag:Unit ;
    rdfs:subClassOf :Terminal_Unit ;
    owl:equivalentClass :FCU .

:Frost a owl:Class ;
    rdfs:label "Frost"@en ;
    bf:usedBy :AHU_Frost_Sensor,
        :Frost_Sensor ;
    bf:usesTag tag:Frost ;
    rdfs:subClassOf :MeasurementProperty .

:Hail a owl:Class ;
    rdfs:label "Hail"@en ;
    bf:usedBy :Hail_Sensor,
        :Weather_Hail_Sensor ;
    bf:usesTag tag:Hail ;
    rdfs:subClassOf :MeasurementProperty .

:Heat_Wheel_VFD a owl:Class ;
    rdfs:label "Heat Wheel VFD"@en ;
    bf:usesTag tag:Heat,
        tag:VFD,
        tag:Wheel ;
    rdfs:subClassOf :AHU .

:Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Hold a owl:Class ;
    rdfs:label "Hold"@en ;
    bf:usedBy :CRAC_Hold_Status,
        :Hold_Status ;
    bf:usesTag tag:Hold ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Box a owl:Class ;
    rdfs:label "Hot Box"@en ;
    bf:usedBy :Hot_Box_Temperature_Sensor ;
    bf:usesTag tag:Box,
        tag:Hot ;
    rdfs:subClassOf :Laboratory .

:Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_High_Reset_Setpoint .

:Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_Low_Reset_Setpoint .

:Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Humidify a owl:Class ;
    rdfs:label "Humidify"@en ;
    bf:usedBy :CRAC_Humidify_Command,
        :Humidify_Command ;
    bf:usesTag tag:Humidify ;
    rdfs:subClassOf :UndefinedMeasurement .

:Ice a owl:Class ;
    rdfs:label "Ice"@en ;
    bf:usesTag tag:Ice ;
    rdfs:subClassOf :MeasurementProperty .

:Load_Shed_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Load Shed Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Max_Load a owl:Class ;
    rdfs:label "Max Load"@en ;
    bf:usedBy :Chiller_Max_Load_Setpoint ;
    bf:usesTag tag:Load,
        tag:Max ;
    rdfs:subClassOf :UndefinedMeasurement .

:Mixed_Air_Filter a owl:Class ;
    rdfs:label "Mixed Air Filter"@en ;
    bf:usesTag tag:Air,
        tag:Filter,
        tag:Mixed ;
    rdfs:subClassOf :Filter .

:Mode_Command a owl:Class ;
    rdfs:label "Mode Command"@en ;
    rdfs:subClassOf :Command .

:Monthly_Usage a owl:Class ;
    rdfs:label "Monthly Usage"@en ;
    bf:usedBy :Monthly_Steam_Usage_Meter ;
    bf:usesTag tag:Monthly,
        tag:Usage ;
    rdfs:subClassOf :UndefinedMeasurement .

:Outside_Air_Damper a owl:Class ;
    rdfs:label "Outside Air Damper"@en ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Outside ;
    rdfs:subClassOf :Damper .

:Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Sensor .

:PreHeat_Valve_VFD a owl:Class ;
    rdfs:label "PreHeat Valve VFD"@en ;
    bf:usesTag tag:PreHeat,
        tag:VFD,
        tag:Valve ;
    rdfs:subClassOf :AHU .

:Pressure_Setpoint a owl:Class ;
    rdfs:label "Pressure Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Proportional_Gain_Setpoint a owl:Class ;
    rdfs:label "Proportional Gain Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Pump_Command a owl:Class ;
    rdfs:label "Pump Command"@en ;
    rdfs:subClassOf :Command .

:Reset_Command a owl:Class ;
    rdfs:label "Reset Command"@en ;
    rdfs:subClassOf :Command .

:Resource a owl:Class ;
    rdfs:label "Resource"@en ;
    rdfs:subClassOf :Point .

:Return_Air_Damper a owl:Class ;
    rdfs:label "Return Air Damper"@en ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Return ;
    rdfs:subClassOf :Damper .

:Room a owl:Class ;
    rdfs:label "Room"@en ;
    bf:usesTag tag:Room ;
    rdfs:subClassOf :Location .

:Speed_Sensor a owl:Class ;
    rdfs:label "Speed Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Stages a owl:Class ;
    rdfs:label "Stages"@en ;
    bf:usedBy :CRAC_Stages_Status,
        :Stages_Status ;
    bf:usesTag tag:Stages ;
    rdfs:subClassOf :UndefinedMeasurement .

:Standby_CRAC_Unit a owl:Class ;
    rdfs:label "Standby CRAC Unit"@en ;
    bf:usesTag tag:CRAC,
        tag:Standby,
        tag:Unit ;
    rdfs:subClassOf :CRAC .

:Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor"@en ;
    rdfs:subClassOf :Water_Flow_Sensor .

:Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:System_Mode a owl:Class ;
    rdfs:label "System Mode"@en ;
    bf:usedBy :System_Mode_Status ;
    bf:usesTag tag:Mode,
        tag:System ;
    rdfs:subClassOf :System,
        :UndefinedMeasurement .

:Thermal_Energy_Storage a owl:Class ;
    rdfs:label "Thermal Energy Storage"@en ;
    bf:usesTag tag:Energy,
        tag:Storage,
        tag:Thermal ;
    rdfs:subClassOf :Energy_Storage .

:Turn_Off a owl:Class ;
    rdfs:label "Turn Off"@en ;
    bf:usedBy :Turn_Off_Status ;
    bf:usesTag tag:Off,
        tag:Turn ;
    rdfs:subClassOf :UndefinedMeasurement .

:Usage_Today a owl:Class ;
    rdfs:label "Usage Today"@en ;
    bf:usedBy :Steam_Usage_Today_Meter ;
    bf:usesTag tag:Today,
        tag:Usage ;
    rdfs:subClassOf :UndefinedMeasurement .

:VFD_Speed_Sensor a owl:Class ;
    rdfs:label "VFD Speed Sensor"@en ;
    rdfs:subClassOf :Sensor .

:VFD_Speed_Status a owl:Class ;
    rdfs:label "VFD Speed Status"@en ;
    rdfs:subClassOf :Status .

:Variable_Frequency_Drive a owl:Class ;
    rdfs:label "Variable Frequency Drive"@en ;
    bf:usesTag tag:Drive,
        tag:Frequency,
        tag:Variable ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :VFD .

:Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Yearly_Usage a owl:Class ;
    rdfs:label "Yearly Usage"@en ;
    bf:usedBy :Yearly_Steam_Usage_Meter ;
    bf:usesTag tag:Usage,
        tag:Yearly ;
    rdfs:subClassOf :UndefinedMeasurement .

tag:Acceleration bf:usedBy :Acceleration_Time,
        :Acceleration_Time_Setpoint,
        :VFD_Acceleration_Time_Setpoint .

tag:Automatic bf:usedBy :AHU_Automatic_Mode_Command,
        :Automatic_Mode,
        :Automatic_Mode_Command .

tag:Azimuth bf:usedBy :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :Solar_Azimuth_Angle,
        :Solar_Azimuth_Angle_Sensor .

tag:Bus bf:usedBy :DC_Bus_Voltage,
        :DC_Bus_Voltage_Sensor,
        :VFD_DC_Bus_Voltage_Sensor .

tag:Button bf:usedBy :Emergency_Push_Button,
        :Emergency_Push_Button_Status,
        :FumeHood_Emergency_Push_Button_Status .

tag:Change bf:usedBy :AHU_Change_Filter_Alarm,
        :Change_Filter,
        :Change_Filter_Alarm .

tag:Close bf:usedBy :Air_Damper_Close_Limit,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint .

tag:Code bf:usedBy :Last_Fault_Code,
        :Last_Fault_Code_Status,
        :VFD_Last_Fault_Code_Status .

tag:Communication bf:usedBy :CRAC_Communication_Loss_Alarm,
        :Communication_Loss,
        :Communication_Loss_Alarm .

tag:Conductivity bf:usedBy :Deionised_Water_Conductivity,
        :Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Conductivity_Sensor .

tag:Cool bf:usedBy :VAV_Warm_Cool_Adjust_Sensor,
        :Warm_Cool_Adjust,
        :Warm_Cool_Adjust_Sensor .

tag:Curtailment bf:usedBy :AHU_Curtailment_Override_Command,
        :Curtailment_Override,
        :Curtailment_Override_Command .

tag:Cutout bf:usedBy :High_Static_Pressure_Cutout_Limit,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint .

tag:Cycle bf:usedBy :CRAC_Short_Cycle_Alarm,
        :Short_Cycle,
        :Short_Cycle_Alarm .

tag:Deceleration bf:usedBy :Deceleration_Time,
        :Deceleration_Time_Setpoint,
        :VFD_Deceleration_Time_Setpoint .

tag:Dehumidification bf:usedBy :CRAC_Dehumidification_On_Off_Status,
        :Dehumidification_On_Off,
        :Dehumidification_On_Off_Status .

tag:Detection bf:usedBy :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

tag:DualBand bf:usedBy :AHU_DualBand_Mode_Setpoint,
        :DualBand_Mode,
        :DualBand_Mode_Setpoint .

tag:Duration bf:usedBy :Rain_Duration,
        :Rain_Duration_Sensor,
        :Weather_Rain_Duration_Sensor .

tag:EconCycle bf:usedBy :CRAC_EconCycle_On_Off_Status,
        :EconCycle_On_Off,
        :EconCycle_On_Off_Status .

tag:Failed bf:usedBy :CRAC_Unit_Failed_Alarm,
        :Unit_Failed,
        :Unit_Failed_Alarm .

tag:Fans bf:usedBy :AHU_Building_Exhaust_Fans_Stage_Command,
        :Building_Exhaust_Fans_Stage_Command,
        :Exhaust_Fans_Stage .

tag:Fresh bf:usedBy :AHU_Min_Fresh_Air_Setpoint,
        :Min_Fresh_Air,
        :Min_Fresh_Air_Setpoint .

tag:Frost bf:usedBy :AHU_Frost_Sensor,
        :Frost,
        :Frost_Sensor .

tag:Glycool bf:usedBy :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :Standby_Glycool_Unit_On_Off,
        :Standby_Glycool_Unit_On_Off_Status .

tag:Hail bf:usedBy :Hail,
        :Hail_Sensor,
        :Weather_Hail_Sensor .

tag:Hand bf:usedBy :Hand_Auto,
        :Hand_Auto_Status,
        :VFD_Hand_Auto_Status .

tag:Head bf:usedBy :CRAC_High_Head_Pressure_Alarm,
        :High_Head_Pressure,
        :High_Head_Pressure_Alarm .

tag:Hold bf:usedBy :CRAC_Hold_Status,
        :Hold,
        :Hold_Status .

tag:Hour bf:usedBy :Running_Hour,
        :Running_Hour_Sensor,
        :VFD_Running_Hour_Sensor .

tag:Humidification bf:usedBy :CRAC_Humidification_On_Off_Status,
        :Humidification_On_Off,
        :Humidification_On_Off_Status .

tag:Humidify bf:usedBy :CRAC_Humidify_Command,
        :Humidify,
        :Humidify_Command .

tag:Integration bf:usedBy :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint .

tag:Last bf:usedBy :Last_Fault_Code,
        :Last_Fault_Code_Status,
        :VFD_Last_Fault_Code_Status .

tag:Liquid bf:usedBy :CRAC_Liquid_Detected_Alarm,
        :Liquid_Detected,
        :Liquid_Detected_Alarm .

tag:Locally bf:usedBy :CRAC_Locally_On_Off_Status,
        :Locally_On_Off,
        :Locally_On_Off_Status .

tag:Manual bf:usedBy :Manual_Auto,
        :Manual_Auto_Status,
        :VFD_Manual_Auto_Status .

tag:No bf:usedBy :CRAC_Humidifier_Panel_No_Water_Alarm,
        :Humidifier_Panel_No_Water,
        :Humidifier_Panel_No_Water_Alarm .

tag:Open bf:usedBy :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Open_Heating_Valve_Air_Temperature,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint .

tag:Override bf:usedBy :AHU_Curtailment_Override_Command,
        :Curtailment_Override,
        :Curtailment_Override_Command .

tag:PV bf:usedBy :PV_Current_Output,
        :PV_Current_Output_Sensor,
        :SolarPanel_PV_Current_Output_Sensor .

tag:Perimeter bf:usedBy :Perimeter_Heating_Valve,
        :Perimeter_Heating_Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command .

tag:Photovoltaic bf:usedBy :Photovoltaic_Current_Output,
        :Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor .

tag:Pre bf:usedBy :AHU_Pre_Filter_Status,
        :Pre_Filter,
        :Pre_Filter_Status .

tag:Protect bf:usedBy :Freeze_Protect_Temperature_Low_Limit,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint .

tag:Push bf:usedBy :Emergency_Push_Button,
        :Emergency_Push_Button_Status,
        :FumeHood_Emergency_Push_Button_Status .

tag:Radiance bf:usedBy :Solar_Radiance,
        :Solar_Radiance_Sensor,
        :Weather_Solar_Radiance_Sensor .

tag:Rated bf:usedBy :Rated_Speed,
        :Rated_Speed_Setpoint,
        :VFD_Rated_Speed_Setpoint .

tag:Ratio bf:usedBy :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

tag:Ready bf:usedBy :Drive_Ready,
        :Drive_Ready_Status,
        :VFD_Drive_Ready_Status .

tag:Reheat bf:usedBy :Reheat_Valve,
        :Reheat_Valve_Command,
        :VAV_Reheat_Valve_Command .

tag:Relative bf:usedBy :Relative_Humidity,
        :Relative_Humidity_Sensor,
        :Weather_Relative_Humidity_Sensor .

tag:Remotely bf:usedBy :CRAC_Remotely_On_Off_Status,
        :Remotely_On_Off,
        :Remotely_On_Off_Status .

tag:Required bf:usedBy :Maintenance_Required,
        :Maintenance_Required_Alarm,
        :VFD_Maintenance_Required_Alarm .

tag:Running bf:usedBy :Running_Hour,
        :Running_Hour_Sensor,
        :VFD_Running_Hour_Sensor .

tag:Sash bf:usedBy :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood_Sash_Position,
        :Fume_Hood_Sash_Position_Sensor .

tag:Schedule bf:usedBy :Schedule_Temperature,
        :Schedule_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint .

tag:Short bf:usedBy :CRAC_Short_Cycle_Alarm,
        :Short_Cycle,
        :Short_Cycle_Alarm .

tag:Stage bf:usedBy :AHU_Building_Exhaust_Fans_Stage_Command,
        :Building_Exhaust_Fans_Stage_Command,
        :Exhaust_Fans_Stage .

tag:Stages bf:usedBy :CRAC_Stages_Status,
        :Stages,
        :Stages_Status .

tag:Suction bf:usedBy :CRAC_Low_Suction_Pressure_Alarm,
        :Low_Suction_Pressure,
        :Low_Suction_Pressure_Alarm .

tag:Temporary bf:usedBy :Temporary_Occupancy,
        :Temporary_Occupancy_Status,
        :VAV_Temporary_Occupancy_Status .

tag:Torque bf:usedBy :Motor_Torque,
        :Motor_Torque_Sensor,
        :VFD_Motor_Torque_Sensor .

tag:Trace bf:usedBy :AHU_Trace_Heat_Sensor,
        :Trace_Heat,
        :Trace_Heat_Sensor .

tag:Underfloor bf:usedBy :AHU_Underfloor_Temperature_Sensor,
        :Underfloor_Temperature,
        :Underfloor_Temperature_Sensor .

tag:Vent bf:usedBy :VAV_Vent_Operating_Mode_Status,
        :Vent_Operating_Mode,
        :Vent_Operating_Mode_Status .

tag:Warm bf:usedBy :VAV_Warm_Cool_Adjust_Sensor,
        :Warm_Cool_Adjust,
        :Warm_Cool_Adjust_Sensor .

tag:When bf:usedBy :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Shutdown_Hot_Water_When_Unoccupied,
        :Shutdown_Hot_Water_When_Unoccupied_Command .

tag:Zenith bf:usedBy :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Zenith_Angle,
        :Solar_Zenith_Angle_Sensor .

:Acceleration_Time a owl:Class ;
    rdfs:label "Acceleration Time"@en ;
    bf:usedBy :Acceleration_Time_Setpoint,
        :VFD_Acceleration_Time_Setpoint ;
    bf:usesTag tag:Acceleration,
        tag:Time ;
    rdfs:subClassOf :Time .

:Air a owl:Class ;
    rdfs:label "Air"@en ;
    rdfs:subClassOf :Resource .

:Air_Handler_Unit a owl:Class ;
    rdfs:label "Air Handler Unit"@en ;
    bf:usesTag tag:Air,
        tag:Handler,
        tag:Unit ;
    rdfs:subClassOf :HVAC .

:Automatic_Mode a owl:Class ;
    rdfs:label "Automatic Mode"@en ;
    bf:usedBy :AHU_Automatic_Mode_Command,
        :Automatic_Mode_Command ;
    bf:usesTag tag:Automatic,
        tag:Mode ;
    rdfs:subClassOf :UndefinedMeasurement .

:Battery_Voltage a owl:Class ;
    rdfs:label "Battery Voltage"@en ;
    bf:usedBy :Battery_Voltage_Sensor,
        :SolarPanel_Battery_Voltage_Sensor ;
    bf:usesTag tag:Battery,
        tag:Voltage ;
    rdfs:subClassOf :Voltage .

:Boiler a owl:Class ;
    rdfs:label "Boiler"@en ;
    bf:usedBy :Boiler_On_Off_Status,
        :Boiler_Run_Time_Sensor,
        :Boiler_Start_Stop_Status ;
    bf:usesTag tag:Boiler ;
    rdfs:subClassOf :HVAC .

:Box_Operating_Mode a owl:Class ;
    rdfs:label "Box Operating Mode"@en ;
    bf:usedBy :VAV_Box_Operating_Mode_Status ;
    bf:usesTag tag:Box,
        tag:Mode,
        tag:Operating ;
    rdfs:subClassOf :Box_Mode,
        :UndefinedMeasurement .

:CO2_Differential a owl:Class ;
    rdfs:label "CO2 Differential"@en ;
    bf:usedBy :AHU_CO2_Differential_Sensor,
        :CO2_Differential_Sensor ;
    bf:usesTag tag:CO2,
        tag:Differential ;
    rdfs:subClassOf :CO2 .

:CO2_High a owl:Class ;
    rdfs:label "CO2 High"@en ;
    bf:usedBy :AHU_CO2_High_Alarm,
        :CO2_High_Alarm ;
    bf:usesTag tag:CO2,
        tag:High ;
    rdfs:subClassOf :CO2 .

:CO2_Level a owl:Class ;
    rdfs:label "CO2 Level"@en ;
    bf:usedBy :CO2_Level_Sensor,
        :VAV_CO2_Level_Sensor ;
    bf:usesTag tag:CO2,
        tag:Level ;
    rdfs:subClassOf :CO2 .

:Change_Filter a owl:Class ;
    rdfs:label "Change Filter"@en ;
    bf:usedBy :AHU_Change_Filter_Alarm,
        :Change_Filter_Alarm ;
    bf:usesTag tag:Change,
        tag:Filter ;
    rdfs:subClassOf :Filter,
        :UndefinedMeasurement .

:Chilled_Water_System a owl:Class ;
    rdfs:label "Chilled Water System"@en ;
    bf:usesTag tag:Chilled,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Water_System .

:Communication_Loss a owl:Class ;
    rdfs:label "Communication Loss"@en ;
    bf:usedBy :CRAC_Communication_Loss_Alarm,
        :Communication_Loss_Alarm ;
    bf:usesTag tag:Communication,
        tag:Loss ;
    rdfs:subClassOf :UndefinedMeasurement .

:Compressor_Overload a owl:Class ;
    rdfs:label "Compressor Overload"@en ;
    bf:usedBy :CRAC_Compressor_Overload_Alarm,
        :Compressor_Overload_Alarm ;
    bf:usesTag tag:Compressor,
        tag:Overload ;
    rdfs:subClassOf :UndefinedMeasurement .

:Condensor_Temperature a owl:Class ;
    rdfs:label "Condensor Temperature"@en ;
    bf:usedBy :Condenser_Condensor_Temperature_Sensor,
        :Condensor_Temperature_Sensor ;
    bf:usesTag tag:Condensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Cooling_Thermal_Power a owl:Class ;
    rdfs:label "Cooling Thermal Power"@en ;
    bf:usedBy :Cooling_Thermal_Power_Meter ;
    bf:usesTag tag:Cooling,
        tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Cooling,
        :Thermal_Power .

:Current_Cooling a owl:Class ;
    rdfs:label "Current Cooling"@en ;
    bf:usedBy :AHU_Current_Cooling_Setpoint,
        :Current_Cooling_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Current ;
    rdfs:subClassOf :Cooling,
        :Current .

:Current_Limit a owl:Class ;
    rdfs:label "Current Limit"@en ;
    bf:usedBy :Current_Limit_Setpoint,
        :VFD_Current_Limit_Setpoint ;
    bf:usesTag tag:Current,
        tag:Limit ;
    rdfs:subClassOf :Current .

:Curtailment_Override a owl:Class ;
    rdfs:label "Curtailment Override"@en ;
    bf:usedBy :AHU_Curtailment_Override_Command,
        :Curtailment_Override_Command ;
    bf:usesTag tag:Curtailment,
        tag:Override ;
    rdfs:subClassOf :UndefinedMeasurement .

:Deceleration_Time a owl:Class ;
    rdfs:label "Deceleration Time"@en ;
    bf:usedBy :Deceleration_Time_Setpoint,
        :VFD_Deceleration_Time_Setpoint ;
    bf:usesTag tag:Deceleration,
        tag:Time ;
    rdfs:subClassOf :Time .

:Dewpoint a owl:Class ;
    rdfs:label "Dewpoint"@en ;
    bf:usesTag tag:Dewpoint ;
    rdfs:subClassOf :MeasurementProperty .

:Domestic_Hot_Water_System a owl:Class ;
    rdfs:label "Domestic Hot Water System"@en ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Water_System ;
    owl:equivalentClass :DHWS .

:Drive_Ready a owl:Class ;
    rdfs:label "Drive Ready"@en ;
    bf:usedBy :Drive_Ready_Status,
        :VFD_Drive_Ready_Status ;
    bf:usesTag tag:Drive,
        tag:Ready ;
    rdfs:subClassOf :UndefinedMeasurement .

:Drive_Temperature a owl:Class ;
    rdfs:label "Drive Temperature"@en ;
    bf:usedBy :Drive_Temperature_Sensor,
        :VFD_Drive_Temperature_Sensor ;
    bf:usesTag tag:Drive,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:DualBand_Mode a owl:Class ;
    rdfs:label "DualBand Mode"@en ;
    bf:usedBy :AHU_DualBand_Mode_Setpoint,
        :DualBand_Mode_Setpoint ;
    bf:usesTag tag:DualBand,
        tag:Mode ;
    rdfs:subClassOf :UndefinedMeasurement .

:Economizer_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Enthalpy_Setpoint .

:Economizer_Mode a owl:Class ;
    rdfs:label "Economizer Mode"@en ;
    bf:usedBy :AHU_Economizer_Mode_Status,
        :Economizer_Mode_Status ;
    bf:usesTag tag:Economizer,
        tag:Mode ;
    rdfs:subClassOf :Economizer,
        :UndefinedMeasurement .

:Emergency_Power_Off_System a owl:Class ;
    rdfs:label "Emergency Power Off System"@en ;
    bf:usesTag tag:Emergency,
        tag:Off,
        tag:Power,
        tag:System ;
    rdfs:subClassOf :CRAC .

:Energy_Storage a owl:Class ;
    rdfs:label "Energy Storage"@en ;
    bf:usesTag tag:Energy,
        tag:Storage ;
    rdfs:subClassOf :Equipment .

:Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Entering Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:ExhaustFan bf:usedBy :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :ExhaustFan_VFD_Status,
        :ExhaustFan_Velocity_Pressure_Setpoint .

:Fan_Command a owl:Class ;
    rdfs:label "Fan Command"@en ;
    rdfs:subClassOf :Command .

:Fan_Overload a owl:Class ;
    rdfs:label "Fan Overload"@en ;
    bf:usedBy :CRAC_Fan_Overload_Alarm,
        :Fan_Overload_Alarm ;
    bf:usesTag tag:Fan,
        tag:Overload ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fault_Reset a owl:Class ;
    rdfs:label "Fault Reset"@en ;
    bf:usedBy :Fault_Reset_Command,
        :VFD_Fault_Reset_Command ;
    bf:usesTag tag:Fault,
        tag:Reset ;
    rdfs:subClassOf :Fault .

:Filter_Reset a owl:Class ;
    rdfs:label "Filter Reset"@en ;
    bf:usedBy :Filter_Reset_Command,
        :VFD_Filter_Reset_Command ;
    bf:usesTag tag:Filter,
        tag:Reset ;
    rdfs:subClassOf :Filter,
        :UndefinedMeasurement .

:Fire_Control_Panel a owl:Class ;
    rdfs:label "Fire Control Panel"@en ;
    bf:usesTag tag:Control,
        tag:Fire,
        tag:Panel ;
    rdfs:subClassOf :Fire_Safety_System .

:Freeze a owl:Class ;
    rdfs:label "Freeze"@en ;
    bf:usedBy :Freeze_Status,
        :WaterSystem_Freeze_Status ;
    bf:usesTag tag:Freeze ;
    rdfs:subClassOf :UndefinedMeasurement .

:Gas_Meter a owl:Class ;
    rdfs:label "Gas Meter"@en ;
    bf:usesMeasurement :Gas ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Gas,
        tag:Meter ;
    rdfs:subClassOf :Meter .

:Hand_Auto a owl:Class ;
    rdfs:label "Hand Auto"@en ;
    bf:usedBy :Hand_Auto_Status,
        :VFD_Hand_Auto_Status ;
    bf:usesTag tag:Auto,
        tag:Hand ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heating_Thermal_Power a owl:Class ;
    rdfs:label "Heating Thermal Power"@en ;
    bf:usedBy :Heating_Thermal_Power_Meter ;
    bf:usesTag tag:Heating,
        tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Heating,
        :Thermal_Power .

:Hot_Water_System a owl:Class ;
    rdfs:label "Hot Water System"@en ;
    bf:usesTag tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Water_System .

:Humidifier_Fault a owl:Class ;
    rdfs:label "Humidifier Fault"@en ;
    bf:usedBy :CRAC_Humidifier_Fault_Status,
        :Humidifier_Fault_Status ;
    bf:usesTag tag:Fault,
        tag:Humidifier ;
    rdfs:subClassOf :Fault,
        :Humidifier .

:Humidity_Tolerance a owl:Class ;
    rdfs:label "Humidity Tolerance"@en ;
    bf:usedBy :CRAC_Humidity_Tolerance_Setpoint,
        :Humidity_Tolerance_Setpoint ;
    bf:usesTag tag:Humidity,
        tag:Tolerance ;
    rdfs:subClassOf :Humidity .

:Lead_On_Off a owl:Class ;
    rdfs:label "Lead On Off"@en ;
    bf:usedBy :Pump_Lead_On_Off_Command ;
    bf:usesTag tag:Lead,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:LightingSystem bf:usedBy :LightingSystem_Luminance_Alarm,
        :LightingSystem_Luminance_Command,
        :LightingSystem_Luminance_Sensor,
        :LightingSystem_Luminance_Setpoint .

:Liquid_Detected a owl:Class ;
    rdfs:label "Liquid Detected"@en ;
    bf:usedBy :CRAC_Liquid_Detected_Alarm,
        :Liquid_Detected_Alarm ;
    bf:usesTag tag:Detected,
        tag:Liquid ;
    rdfs:subClassOf :UndefinedMeasurement .

:Load_Current a owl:Class ;
    rdfs:label "Load Current"@en ;
    bf:usedBy :Load_Current_Sensor,
        :VFD_Load_Current_Sensor ;
    bf:usesTag tag:Current,
        tag:Load ;
    rdfs:subClassOf :Current .

:Maintenance_Mode a owl:Class ;
    rdfs:label "Maintenance Mode"@en ;
    bf:usedBy :Maintenance_Mode_Command,
        :VFD_Maintenance_Mode_Command ;
    bf:usesTag tag:Maintenance,
        tag:Mode ;
    rdfs:subClassOf :UndefinedMeasurement .

:Maintenance_Required a owl:Class ;
    rdfs:label "Maintenance Required"@en ;
    bf:usedBy :Maintenance_Required_Alarm,
        :VFD_Maintenance_Required_Alarm ;
    bf:usesTag tag:Maintenance,
        tag:Required ;
    rdfs:subClassOf :UndefinedMeasurement .

:Manual_Auto a owl:Class ;
    rdfs:label "Manual Auto"@en ;
    bf:usedBy :Manual_Auto_Status,
        :VFD_Manual_Auto_Status ;
    bf:usesTag tag:Auto,
        tag:Manual ;
    rdfs:subClassOf :UndefinedMeasurement .

:Max_Frequency a owl:Class ;
    rdfs:label "Max Frequency"@en ;
    bf:usedBy :Max_Frequency_Command,
        :VFD_Max_Frequency_Command ;
    bf:usesTag tag:Frequency,
        tag:Max ;
    rdfs:subClassOf :Frequency .

:Motor_Current a owl:Class ;
    rdfs:label "Motor Current"@en ;
    bf:usedBy :Motor_Current_Sensor,
        :VFD_Motor_Current_Sensor ;
    bf:usesTag tag:Current,
        tag:Motor ;
    rdfs:subClassOf :Current .

:Motor_Power a owl:Class ;
    rdfs:label "Motor Power"@en ;
    bf:usedBy :Motor_Power_Meter,
        :VFD_Motor_Power_Meter ;
    bf:usesTag tag:Motor,
        tag:Power ;
    rdfs:subClassOf :Power .

:Motor_Speed a owl:Class ;
    rdfs:label "Motor Speed"@en ;
    bf:usedBy :Motor_Speed_Sensor,
        :VFD_Motor_Speed_Sensor ;
    bf:usesTag tag:Motor,
        tag:Speed ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Motor_Torque a owl:Class ;
    rdfs:label "Motor Torque"@en ;
    bf:usedBy :Motor_Torque_Sensor,
        :VFD_Motor_Torque_Sensor ;
    bf:usesTag tag:Motor,
        tag:Torque ;
    rdfs:subClassOf :UndefinedMeasurement .

:Occupied_Mode a owl:Class ;
    rdfs:label "Occupied Mode"@en ;
    bf:usedBy :AHU_Occupied_Mode_Status,
        :Occupied_Mode_Status ;
    bf:usesTag tag:Mode,
        tag:Occupied ;
    rdfs:subClassOf :Occupied .

:Output_Frequency a owl:Class ;
    rdfs:label "Output Frequency"@en ;
    bf:usedBy :Output_Frequency_Sensor,
        :VFD_Output_Frequency_Sensor ;
    bf:usesTag tag:Frequency,
        tag:Output ;
    rdfs:subClassOf :Frequency .

:Output_Voltage a owl:Class ;
    rdfs:label "Output Voltage"@en ;
    bf:usedBy :Output_Voltage_Sensor,
        :VFD_Output_Voltage_Sensor ;
    bf:usesTag tag:Output,
        tag:Voltage ;
    rdfs:subClassOf :Voltage .

:PIR_Sensor a owl:Class ;
    rdfs:label "PIR Sensor"@en ;
    bf:usesMeasurement :PIR ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:PIR,
        tag:Sensor ;
    rdfs:subClassOf :Motion_Sensor .

:Panel_Lockout a owl:Class ;
    rdfs:label "Panel Lockout"@en ;
    bf:usedBy :Panel_Lockout_Command,
        :VFD_Panel_Lockout_Command ;
    bf:usesTag tag:Lockout,
        tag:Panel ;
    rdfs:subClassOf :UndefinedMeasurement .

:Peak_Energy_Today a owl:Class ;
    rdfs:label "Peak Energy Today"@en ;
    bf:usedBy :Peak_Energy_Today_Meter ;
    bf:usesTag tag:Energy,
        tag:Peak,
        tag:Today ;
    rdfs:subClassOf :Energy .

:PreHeat_Hot_Water_Valve a owl:Class ;
    rdfs:label "PreHeat Hot Water Valve"@en ;
    bf:usesTag tag:Hot,
        tag:PreHeat,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :AHU .

:PreHeat_Valve a owl:Class ;
    rdfs:label "PreHeat Valve"@en ;
    bf:usedBy :AHU_PreHeat_Valve_Command,
        :PreHeat_Valve_Command ;
    bf:usesTag tag:PreHeat,
        tag:Valve ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Valve .

:Pre_Filter a owl:Class ;
    rdfs:label "Pre Filter"@en ;
    bf:usedBy :AHU_Pre_Filter_Status,
        :Pre_Filter_Status ;
    bf:usesTag tag:Filter,
        tag:Pre ;
    rdfs:subClassOf :Filter,
        :UndefinedMeasurement .

:Preheat_Demand a owl:Class ;
    rdfs:label "Preheat Demand"@en ;
    bf:usedBy :AHU_Preheat_Demand_Setpoint,
        :Preheat_Demand_Setpoint ;
    bf:usesTag tag:Demand,
        tag:Preheat ;
    rdfs:subClassOf :UndefinedMeasurement .

:Rain a owl:Class ;
    rdfs:label "Rain"@en ;
    bf:usedBy :Rain_Sensor,
        :Weather_Rain_Sensor ;
    bf:usesTag tag:Rain ;
    rdfs:subClassOf :MeasurementProperty .

:Rain_Duration a owl:Class ;
    rdfs:label "Rain Duration"@en ;
    bf:usedBy :Rain_Duration_Sensor,
        :Weather_Rain_Duration_Sensor ;
    bf:usesTag tag:Duration,
        tag:Rain ;
    rdfs:subClassOf :Rain .

:Rated_Speed a owl:Class ;
    rdfs:label "Rated Speed"@en ;
    bf:usedBy :Rated_Speed_Setpoint,
        :VFD_Rated_Speed_Setpoint ;
    bf:usesTag tag:Rated,
        tag:Speed ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Reheat_Valve a owl:Class ;
    rdfs:label "Reheat Valve"@en ;
    bf:usedBy :Reheat_Valve_Command,
        :VAV_Reheat_Valve_Command ;
    bf:usesTag tag:Reheat,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve,
        :UndefinedMeasurement,
        :Valve .

:Relative_Humidity a owl:Class ;
    rdfs:label "Relative Humidity"@en ;
    bf:usedBy :Relative_Humidity_Sensor,
        :Weather_Relative_Humidity_Sensor ;
    bf:usesTag tag:Humidity,
        tag:Relative ;
    rdfs:subClassOf :Humidity .

:Running_Hour a owl:Class ;
    rdfs:label "Running Hour"@en ;
    bf:usedBy :Running_Hour_Sensor,
        :VFD_Running_Hour_Sensor ;
    bf:usesTag tag:Hour,
        tag:Running ;
    rdfs:subClassOf :UndefinedMeasurement .

:Schedule_Temperature a owl:Class ;
    rdfs:label "Schedule Temperature"@en ;
    bf:usedBy :Schedule_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint ;
    bf:usesTag tag:Schedule,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Short_Cycle a owl:Class ;
    rdfs:label "Short Cycle"@en ;
    bf:usedBy :CRAC_Short_Cycle_Alarm,
        :Short_Cycle_Alarm ;
    bf:usesTag tag:Cycle,
        tag:Short ;
    rdfs:subClassOf :UndefinedMeasurement .

:Solar_Radiance a owl:Class ;
    rdfs:label "Solar Radiance"@en ;
    bf:usedBy :Solar_Radiance_Sensor,
        :Weather_Solar_Radiance_Sensor ;
    bf:usesTag tag:Radiance,
        tag:Solar ;
    rdfs:subClassOf :UndefinedMeasurement .

:Standby_Fan a owl:Class ;
    rdfs:label "Standby Fan"@en ;
    bf:usedBy :CRAC_Standby_Fan_Status,
        :Standby_Fan_Status ;
    bf:usesTag tag:Fan,
        tag:Standby ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement .

:Steam_Usage_Meter a owl:Class ;
    rdfs:label "Steam Usage Meter"@en ;
    rdfs:subClassOf :Meter .

:Temperature_Tolerance a owl:Class ;
    rdfs:label "Temperature Tolerance"@en ;
    bf:usedBy :CRAC_Temperature_Tolerance_Setpoint,
        :Temperature_Tolerance_Setpoint ;
    bf:usesTag tag:Temperature,
        tag:Tolerance ;
    rdfs:subClassOf :Temperature .

:Temporary_Occupancy a owl:Class ;
    rdfs:label "Temporary Occupancy"@en ;
    bf:usedBy :Temporary_Occupancy_Status,
        :VAV_Temporary_Occupancy_Status ;
    bf:usesTag tag:Occupancy,
        tag:Temporary ;
    rdfs:subClassOf :Occupancy .

:Thermostat_Adjust a owl:Class ;
    rdfs:label "Thermostat Adjust"@en ;
    bf:usedBy :Thermostat_Adjust_Sensor,
        :VAV_Thermostat_Adjust_Sensor ;
    bf:usesTag tag:Adjust,
        tag:Thermostat ;
    rdfs:subClassOf :UndefinedMeasurement .

:Trace_Heat a owl:Class ;
    rdfs:label "Trace Heat"@en ;
    bf:usedBy :AHU_Trace_Heat_Sensor,
        :Trace_Heat_Sensor ;
    bf:usesTag tag:Heat,
        tag:Trace ;
    rdfs:subClassOf :UndefinedMeasurement .

:Underfloor_Temperature a owl:Class ;
    rdfs:label "Underfloor Temperature"@en ;
    bf:usedBy :AHU_Underfloor_Temperature_Sensor,
        :Underfloor_Temperature_Sensor ;
    bf:usesTag tag:Temperature,
        tag:Underfloor ;
    rdfs:subClassOf :Temperature .

:Unit_Failed a owl:Class ;
    rdfs:label "Unit Failed"@en ;
    bf:usedBy :CRAC_Unit_Failed_Alarm,
        :Unit_Failed_Alarm ;
    bf:usesTag tag:Failed,
        tag:Unit ;
    rdfs:subClassOf :UndefinedMeasurement .

:Unoccupied_Mode a owl:Class ;
    rdfs:label "Unoccupied Mode"@en ;
    bf:usedBy :AHU_Unoccupied_Mode_Setpoint,
        :Unoccupied_Mode_Setpoint ;
    bf:usesTag tag:Mode,
        tag:Unoccupied ;
    rdfs:subClassOf :Unoccupied .

:Variable_Air_Volume a owl:Class ;
    rdfs:label "Variable Air Volume"@en ;
    bf:usesTag tag:Air,
        tag:Variable,
        tag:Volume ;
    rdfs:subClassOf :Terminal_Unit .

:Voltage_Sensor a owl:Class ;
    rdfs:label "Voltage Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Water_Loss a owl:Class ;
    rdfs:label "Water Loss"@en ;
    bf:usedBy :CRAC_Water_Loss_Alarm,
        :Water_Loss_Alarm ;
    bf:usesTag tag:Loss,
        tag:Water ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water .

:Wind_Direction a owl:Class ;
    rdfs:label "Wind Direction"@en ;
    bf:usedBy :Weather_Wind_Direction_Sensor,
        :Wind_Direction_Sensor ;
    bf:usesTag tag:Direction,
        tag:Wind ;
    rdfs:subClassOf :UndefinedMeasurement .

:Wind_Speed a owl:Class ;
    rdfs:label "Wind Speed"@en ;
    bf:usedBy :Weather_Wind_Speed_Sensor,
        :Wind_Speed_Sensor ;
    bf:usesTag tag:Speed,
        tag:Wind ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

tag:Battery bf:usedBy :Battery,
        :Battery_Voltage,
        :Battery_Voltage_Sensor,
        :SolarPanel_Battery_Voltage_Sensor .

tag:Boiler bf:usedBy :Boiler,
        :Boiler_On_Off_Status,
        :Boiler_Run_Time_Sensor,
        :Boiler_Start_Stop_Status .

tag:Coldest bf:usedBy :AHU_Coldest_Zone_Temperature_Sensor,
        :Coldest_Temperature,
        :Coldest_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor .

tag:Compressor bf:usedBy :CRAC_Compressor_Overload_Alarm,
        :Compressor,
        :Compressor_Overload,
        :Compressor_Overload_Alarm .

tag:Condensate bf:usedBy :AHU_Condensate_Leak_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :Condensate_Leak,
        :Condensate_Leak_Alarm .

tag:Condensor bf:usedBy :Condenser_Condensor_Temperature_Sensor,
        :Condensor,
        :Condensor_Temperature,
        :Condensor_Temperature_Sensor .

tag:DC bf:usedBy :DC,
        :DC_Bus_Voltage,
        :DC_Bus_Voltage_Sensor,
        :VFD_DC_Bus_Voltage_Sensor .

tag:Duct bf:usedBy :Discharge_Air_Duct_Pressure_Status,
        :Supply_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Duct_Pressure_Status .

tag:ExhaustFan bf:usedBy :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :ExhaustFan_VFD_Status,
        :ExhaustFan_Velocity_Pressure_Setpoint .

tag:Factor bf:usedBy :AHU_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Integrative_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor .

tag:Gain bf:usedBy :AHU_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Integrative_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor .

tag:Indicator bf:usedBy :FCU_Fault_Indicator_Status,
        :Fault_Indicator,
        :Fault_Indicator_Status,
        :VFD_Fault_Indicator_Status .

tag:Leaving bf:usedBy :Ice_Tank_Leaving_Water_Temperature,
        :Ice_Tank_Leaving_Water_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor .

tag:LightingSystem bf:usedBy :LightingSystem_Luminance_Alarm,
        :LightingSystem_Luminance_Command,
        :LightingSystem_Luminance_Sensor,
        :LightingSystem_Luminance_Setpoint .

tag:Switch bf:usedBy :CRAC_Emergency_Power_Off_Switch_Command,
        :Emergency_Power_Off_Switch,
        :Emergency_Power_Off_Switch_Command,
        :Switch .

tag:Tank bf:usedBy :Ice_Tank_Entering_Water_Temperature,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature,
        :Ice_Tank_Leaving_Water_Temperature_Sensor .

tag:Thermostat bf:usedBy :Thermostat,
        :Thermostat_Adjust,
        :Thermostat_Adjust_Sensor,
        :VAV_Thermostat_Adjust_Sensor .

tag:Thumbwheel bf:usedBy :Thumbwheel_Temperature_High_Limit,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :Thumbwheel_Temperature_Low_Limit,
        :Thumbwheel_Temperature_Low_Limit_Setpoint .

tag:Today bf:usedBy :Peak_Energy_Today,
        :Peak_Energy_Today_Meter,
        :Steam_Usage_Today_Meter,
        :Usage_Today .

tag:Warmest bf:usedBy :AHU_Warmest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :Warmest_Temperature,
        :Warmest_Zone_Temperature_Sensor .

:AHU_Off_LED a owl:Class ;
    rdfs:label "AHU Off LED"@en ;
    bf:usedBy :AHU_Off_Status_LED,
        :FireControlPanel_AHU_Off_Status_LED ;
    bf:usesTag tag:AHU,
        tag:LED,
        tag:Off ;
    rdfs:subClassOf :UndefinedMeasurement .

:AHU_On_LED a owl:Class ;
    rdfs:label "AHU On LED"@en ;
    bf:usedBy :AHU_On_Status_LED,
        :FireControlPanel_AHU_On_Status_LED ;
    bf:usesTag tag:AHU,
        tag:LED,
        tag:On ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_CO2 a owl:Class ;
    rdfs:label "Air CO2"@en ;
    bf:usedBy :AHU_Outside_Air_CO2_Sensor,
        :Outside_Air_CO2_Sensor ;
    bf:usesTag tag:Air,
        tag:CO2 ;
    rdfs:subClassOf :CO2 .

:Air_Dewpoint a owl:Class ;
    rdfs:label "Air Dewpoint"@en ;
    bf:usedBy :AHU_Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Dewpoint_Sensor ;
    bf:usesTag tag:Air,
        tag:Dewpoint ;
    rdfs:subClassOf :Dewpoint .

:Air_Enthalpy a owl:Class ;
    rdfs:label "Air Enthalpy"@en ;
    bf:usedBy :AHU_Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Enthalpy_Sensor ;
    bf:usesTag tag:Air,
        tag:Enthalpy ;
    rdfs:subClassOf :Enthalpy .

:Air_Flow_Loss a owl:Class ;
    rdfs:label "Air Flow Loss"@en ;
    bf:usedBy :Air_Flow_Loss_Alarm,
        :CRAC_Air_Flow_Loss_Alarm ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Loss ;
    rdfs:subClassOf :Air_Flow .

:Air_Grains a owl:Class ;
    rdfs:label "Air Grains"@en ;
    bf:usedBy :AHU_Outside_Air_Grains_Sensor,
        :Outside_Air_Grains_Sensor ;
    bf:usesTag tag:Air,
        tag:Grains ;
    rdfs:subClassOf :UndefinedMeasurement .

:Auto_Cooling_Temperature a owl:Class ;
    rdfs:label "Auto Cooling Temperature"@en ;
    bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :Auto_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Auto,
        tag:Cooling,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature .

:Average_Cooling_Demand a owl:Class ;
    rdfs:label "Average Cooling Demand"@en ;
    bf:usedBy :Average_Cooling_Demand_Sensor,
        :HVAC_Average_Cooling_Demand_Sensor ;
    bf:usesTag tag:Average,
        tag:Cooling,
        tag:Demand ;
    rdfs:subClassOf :Cooling_Demand,
        :UndefinedMeasurement .

:Average_Temperature a owl:Class ;
    rdfs:label "Average Temperature"@en ;
    bf:usedBy :AHU_Average_Zone_Temperature_Sensor,
        :Average_Zone_Temperature_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor ;
    bf:usesTag tag:Average,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Box_Mode a owl:Class ;
    rdfs:label "Box Mode"@en ;
    bf:usedBy :Box_Mode_Command,
        :VAV_Box_Mode_Command ;
    bf:usesTag tag:Box,
        tag:Mode ;
    rdfs:subClassOf :UndefinedMeasurement .

:Bypass_Air_Flow a owl:Class ;
    rdfs:label "Bypass Air Flow"@en ;
    bf:usedBy :AHU_Bypass_Air_Flow_Sensor,
        :Bypass_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Bypass,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow .

:Bypass_Damper_Position a owl:Class ;
    rdfs:label "Bypass Damper Position"@en ;
    bf:usedBy :AHU_Bypass_Damper_Position_Sensor,
        :Bypass_Damper_Position_Sensor ;
    bf:usesTag tag:Bypass,
        tag:Damper,
        tag:Position ;
    rdfs:subClassOf :Damper_Position,
        :UndefinedMeasurement .

:CO2_Setpoint a owl:Class ;
    rdfs:label "CO2 Setpoint"@en ;
    bf:usesMeasurement :CO2 ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CO2,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint .

:Chilled_Valve_Pressure a owl:Class ;
    rdfs:label "Chilled Valve Pressure"@en ;
    bf:usedBy :Chilled_Valve_Pressure_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Pressure,
        tag:Valve ;
    rdfs:subClassOf :Pressure,
        :Valve .

:Coil a owl:Class ;
    rdfs:label "Coil"@en ;
    bf:usesTag tag:Coil ;
    rdfs:subClassOf :HVAC .

:Coldest_Temperature a owl:Class ;
    rdfs:label "Coldest Temperature"@en ;
    bf:usedBy :AHU_Coldest_Zone_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor ;
    bf:usesTag tag:Coldest,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Computer_Room_Air_Conditioning a owl:Class ;
    rdfs:label "Computer Room Air Conditioning"@en ;
    bf:usesTag tag:Air,
        tag:Computer,
        tag:Conditioning,
        tag:Room ;
    rdfs:subClassOf :HVAC .

:Condensate_Leak a owl:Class ;
    rdfs:label "Condensate Leak"@en ;
    bf:usedBy :AHU_Condensate_Leak_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :Condensate_Leak_Alarm ;
    bf:usesTag tag:Condensate,
        tag:Leak ;
    rdfs:subClassOf :UndefinedMeasurement .

:Cooling_On_Off a owl:Class ;
    rdfs:label "Cooling On Off"@en ;
    bf:usedBy :CRAC_Cooling_On_Off_Status,
        :Cooling_On_Off_Status ;
    bf:usesTag tag:Cooling,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :Cooling,
        :On_Off,
        :UndefinedMeasurement .

:Cooling_Request_Percent a owl:Class ;
    rdfs:label "Cooling Request Percent"@en ;
    bf:usedBy :AHU_Cooling_Request_Percent_Setpoint,
        :Cooling_Request_Percent_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Percent,
        tag:Request ;
    rdfs:subClassOf :Cooling_Request,
        :UndefinedMeasurement .

:DC_Bus_Voltage a owl:Class ;
    rdfs:label "DC Bus Voltage"@en ;
    bf:usedBy :DC_Bus_Voltage_Sensor,
        :VFD_DC_Bus_Voltage_Sensor ;
    bf:usesTag tag:Bus,
        tag:DC,
        tag:Voltage ;
    rdfs:subClassOf :DC,
        :Voltage .

:DI_Water_Level a owl:Class ;
    rdfs:label "DI Water Level"@en ;
    bf:usedBy :DI_Water_Level_Sensor,
        :WaterSystem_DI_Water_Level_Sensor ;
    bf:usesTag tag:DI,
        tag:Level,
        tag:Water ;
    rdfs:subClassOf :DI_Water,
        :UndefinedMeasurement .

:Dehumidification_On_Off a owl:Class ;
    rdfs:label "Dehumidification On Off"@en ;
    bf:usedBy :CRAC_Dehumidification_On_Off_Status,
        :Dehumidification_On_Off_Status ;
    bf:usesTag tag:Dehumidification,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Deionised_Water_Conductivity a owl:Class ;
    rdfs:label "Deionised Water Conductivity"@en ;
    bf:usedBy :Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Conductivity_Sensor ;
    bf:usesTag tag:Conductivity,
        tag:Deionised,
        tag:Water ;
    rdfs:subClassOf :Deionised_Water,
        :UndefinedMeasurement .

:Deionised_Water_Level a owl:Class ;
    rdfs:label "Deionised Water Level"@en ;
    bf:usedBy :Deionised_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor ;
    bf:usesTag tag:Deionised,
        tag:Level,
        tag:Water ;
    rdfs:subClassOf :Deionised_Water,
        :UndefinedMeasurement .

:Discharge_Air_Humidity a owl:Class ;
    rdfs:label "Discharge Air Humidity"@en ;
    bf:usedBy :AHU_Discharge_Air_Humidity_Sensor,
        :Discharge_Air_Humidity_Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Humidity ;
    rdfs:subClassOf :Air_Humidity,
        :Discharge_Air .

:Discharge_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Discharge Fan Piezoelectric"@en ;
    bf:usedBy :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_Piezoelectric_Sensor ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Piezoelectric ;
    rdfs:subClassOf :Discharge_Fan,
        :UndefinedMeasurement .

:EconCycle_On_Off a owl:Class ;
    rdfs:label "EconCycle On Off"@en ;
    bf:usedBy :CRAC_EconCycle_On_Off_Status,
        :EconCycle_On_Off_Status ;
    bf:usesTag tag:EconCycle,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Economizer_Air_Flow a owl:Class ;
    rdfs:label "Economizer Air Flow"@en ;
    bf:usedBy :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Economizer,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow,
        :Economizer .

:Economizer_Damper a owl:Class ;
    rdfs:label "Economizer Damper"@en ;
    bf:usedBy :AHU_Economizer_Damper_Command,
        :Economizer_Damper_Command ;
    bf:usesTag tag:Damper,
        tag:Economizer ;
    rdfs:subClassOf :Damper,
        :Economizer,
        :UndefinedMeasurement .

:Economizer_Disable_Differential_Enthalpy a owl:Class ;
    rdfs:label "Economizer Disable Differential Enthalpy"@en ;
    bf:usedBy :Economizer_Disable_Differential_Enthalpy_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Disable,
        tag:Economizer,
        tag:Enthalpy ;
    rdfs:subClassOf :Economizer,
        :Enthalpy .

:Economizer_Disable_Differential_Temperature a owl:Class ;
    rdfs:label "Economizer Disable Differential Temperature"@en ;
    bf:usedBy :Economizer_Disable_Differential_Temperature_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Disable,
        tag:Economizer,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature,
        :Economizer .

:Economizer_Disable_Fixed_Dewpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Dewpoint"@en ;
    bf:usedBy :Economizer_Disable_Fixed_Dewpoint_Setpoint ;
    bf:usesTag tag:Dewpoint,
        tag:Disable,
        tag:Economizer,
        tag:Fixed ;
    rdfs:subClassOf :Dewpoint,
        :Economizer .

:Economizer_Disable_Fixed_Enthalpy a owl:Class ;
    rdfs:label "Economizer Disable Fixed Enthalpy"@en ;
    bf:usedBy :Economizer_Disable_Fixed_Enthalpy_Setpoint ;
    bf:usesTag tag:Disable,
        tag:Economizer,
        tag:Enthalpy,
        tag:Fixed ;
    rdfs:subClassOf :Economizer,
        :Enthalpy .

:Economizer_Disable_Fixed_Temperature a owl:Class ;
    rdfs:label "Economizer Disable Fixed Temperature"@en ;
    bf:usedBy :Economizer_Disable_Fixed_Temperature_Setpoint ;
    bf:usesTag tag:Disable,
        tag:Economizer,
        tag:Fixed,
        tag:Temperature ;
    rdfs:subClassOf :Economizer,
        :Temperature .

:Economizer_Enable_Differential_Enthalpy a owl:Class ;
    rdfs:label "Economizer Enable Differential Enthalpy"@en ;
    bf:usedBy :Economizer_Enable_Differential_Enthalpy_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Economizer,
        tag:Enable,
        tag:Enthalpy ;
    rdfs:subClassOf :Economizer,
        :Enable,
        :Enthalpy .

:Economizer_Enable_Differential_Temperature a owl:Class ;
    rdfs:label "Economizer Enable Differential Temperature"@en ;
    bf:usedBy :Economizer_Enable_Differential_Temperature_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Economizer,
        tag:Enable,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature,
        :Economizer,
        :Enable .

:Economizer_Enable_Fixed_Dewpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Dewpoint"@en ;
    bf:usedBy :Economizer_Enable_Fixed_Dewpoint_Setpoint ;
    bf:usesTag tag:Dewpoint,
        tag:Economizer,
        tag:Enable,
        tag:Fixed ;
    rdfs:subClassOf :Dewpoint,
        :Economizer,
        :Enable .

:Economizer_Enable_Fixed_Enthalpy a owl:Class ;
    rdfs:label "Economizer Enable Fixed Enthalpy"@en ;
    bf:usedBy :Economizer_Enable_Fixed_Enthalpy_Setpoint ;
    bf:usesTag tag:Economizer,
        tag:Enable,
        tag:Enthalpy,
        tag:Fixed ;
    rdfs:subClassOf :Economizer,
        :Enable,
        :Enthalpy .

:Economizer_Enable_Fixed_Temperature a owl:Class ;
    rdfs:label "Economizer Enable Fixed Temperature"@en ;
    bf:usedBy :Economizer_Enable_Fixed_Temperature_Setpoint ;
    bf:usesTag tag:Economizer,
        tag:Enable,
        tag:Fixed,
        tag:Temperature ;
    rdfs:subClassOf :Economizer,
        :Enable,
        :Temperature .

:Effective_Cooling_Temperature a owl:Class ;
    rdfs:label "Effective Cooling Temperature"@en ;
    bf:usedBy :Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Effective,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature .

:Effective_Heating_Temperature a owl:Class ;
    rdfs:label "Effective Heating Temperature"@en ;
    bf:usedBy :Effective_Heating_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint ;
    bf:usesTag tag:Effective,
        tag:Heating,
        tag:Temperature ;
    rdfs:subClassOf :Heating_Temperature .

:Electrical_Power_Meter a owl:Class ;
    rdfs:label "Electrical Power Meter"@en ;
    bf:usesMeasurement :Electrical_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Electrical,
        tag:Meter,
        tag:Power ;
    rdfs:subClassOf :Power_Meter .

:Emergency_Power_Loss a owl:Class ;
    rdfs:label "Emergency Power Loss"@en ;
    bf:usedBy :CRAC_Emergency_Power_Loss_Alarm,
        :Emergency_Power_Loss_Alarm ;
    bf:usesTag tag:Emergency,
        tag:Loss,
        tag:Power ;
    rdfs:subClassOf :Power_Loss .

:Emergency_Push_Button a owl:Class ;
    rdfs:label "Emergency Push Button"@en ;
    bf:usedBy :Emergency_Push_Button_Status,
        :FumeHood_Emergency_Push_Button_Status ;
    bf:usesTag tag:Button,
        tag:Emergency,
        tag:Push ;
    rdfs:subClassOf :UndefinedMeasurement .

:Energy_Sensor a owl:Class ;
    rdfs:label "Energy Sensor"@en ;
    bf:usesMeasurement :Energy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Energy,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Even_Month_Status a owl:Class ;
    rdfs:label "Even Month Status"@en ;
    bf:usesMeasurement :Even_Month ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Even,
        tag:Month,
        tag:Status ;
    rdfs:subClassOf :Status .

:Exhaust_Air_Humidity a owl:Class ;
    rdfs:label "Exhaust Air Humidity"@en ;
    bf:usedBy :AHU_Exhaust_Air_Humidity_Sensor,
        :Exhaust_Air_Humidity_Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Humidity ;
    rdfs:subClassOf :Air_Humidity .

:Exhaust_Air_Temperature a owl:Class ;
    rdfs:label "Exhaust Air Temperature"@en ;
    bf:usedBy :AHU_Exhaust_Air_Temperature_Sensor,
        :Exhaust_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature .

:Exhaust_Bypass_Damper a owl:Class ;
    rdfs:label "Exhaust Bypass Damper"@en ;
    bf:usedBy :AHU_Exhaust_Bypass_Damper_Command,
        :Exhaust_Bypass_Damper_Command ;
    bf:usesTag tag:Bypass,
        tag:Damper,
        tag:Exhaust ;
    rdfs:subClassOf :Damper,
        :UndefinedMeasurement .

:Exhaust_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Exhaust Fan Piezoelectric"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :Exhaust_Fan_Piezoelectric_Sensor ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Piezoelectric ;
    rdfs:subClassOf :Exhaust_Fan,
        :UndefinedMeasurement .

:Exhaust_Fans_Stage a owl:Class ;
    rdfs:label "Exhaust Fans Stage"@en ;
    bf:usedBy :AHU_Building_Exhaust_Fans_Stage_Command,
        :Building_Exhaust_Fans_Stage_Command ;
    bf:usesTag tag:Exhaust,
        tag:Fans,
        tag:Stage ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fan_Run_Request a owl:Class ;
    rdfs:label "Fan Run Request"@en ;
    bf:usedBy :AHU_Fan_Run_Request_Status,
        :Fan_Run_Request_Status ;
    bf:usesTag tag:Fan,
        tag:Request,
        tag:Run ;
    rdfs:subClassOf :Run_Request,
        :UndefinedMeasurement .

:Fan_Speed_Reset a owl:Class ;
    rdfs:label "Fan Speed Reset"@en ;
    bf:usedBy :Fan_Speed_Reset_Command,
        :SupplyFan_Fan_Speed_Reset_Command ;
    bf:usesTag tag:Fan,
        tag:Reset,
        tag:Speed ;
    rdfs:subClassOf :Speed_Reset,
        :UndefinedMeasurement .

:Fault_Indicator a owl:Class ;
    rdfs:label "Fault Indicator"@en ;
    bf:usedBy :FCU_Fault_Indicator_Status,
        :Fault_Indicator_Status,
        :VFD_Fault_Indicator_Status ;
    bf:usesTag tag:Fault,
        tag:Indicator ;
    rdfs:subClassOf :Fault .

:Fire_Safety_System a owl:Class ;
    rdfs:label "Fire Safety System"@en ;
    bf:usesTag tag:Fire,
        tag:Safety,
        tag:System ;
    rdfs:subClassOf :Equipment .

:Freeze_Status a owl:Class ;
    rdfs:label "Freeze Status"@en ;
    bf:usesMeasurement :Freeze ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Freeze,
        tag:Status ;
    rdfs:subClassOf :Status .

:Frequency a owl:Class ;
    rdfs:label "Frequency"@en ;
    bf:usedBy :Frequency_Command,
        :VFD_Frequency_Command ;
    bf:usesTag tag:Frequency ;
    rdfs:subClassOf :MeasurementProperty .

:Frost_Sensor a owl:Class ;
    rdfs:label "Frost Sensor"@en ;
    bf:usesMeasurement :Frost ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Frost,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:FumeHood bf:usedBy :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Push_Button_Status,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Alarm,
        :FumeHood_Fume_Hood_Sash_Position_Sensor .

:Hail_Sensor a owl:Class ;
    rdfs:label "Hail Sensor"@en ;
    bf:usesMeasurement :Hail ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hail,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Heat_Wheel_Speed a owl:Class ;
    rdfs:label "Heat Wheel Speed"@en ;
    bf:usedBy :AHU_Heat_Wheel_Speed_Sensor,
        :Heat_Wheel_Speed_Sensor ;
    bf:usesTag tag:Heat,
        tag:Speed,
        tag:Wheel ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Heat_Wheel_Voltage a owl:Class ;
    rdfs:label "Heat Wheel Voltage"@en ;
    bf:usedBy :AHU_Heat_Wheel_Voltage_Sensor,
        :Heat_Wheel_Voltage_Sensor ;
    bf:usesTag tag:Heat,
        tag:Voltage,
        tag:Wheel ;
    rdfs:subClassOf :Voltage .

:Heating_Demand a owl:Class ;
    rdfs:label "Heating Demand"@en ;
    bf:usedBy :AHU_Heating_Demand_Setpoint,
        :Heating_Demand_Setpoint,
        :VAV_Heating_Demand_Setpoint ;
    bf:usesTag tag:Demand,
        tag:Heating ;
    rdfs:subClassOf :Heating,
        :UndefinedMeasurement .

:Heating_On_Off a owl:Class ;
    rdfs:label "Heating On Off"@en ;
    bf:usedBy :CRAC_Heating_On_Off_Status,
        :Heating_On_Off_Status ;
    bf:usesTag tag:Heating,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :Heating,
        :On_Off,
        :UndefinedMeasurement .

:Heating_Request_Percent a owl:Class ;
    rdfs:label "Heating Request Percent"@en ;
    bf:usedBy :AHU_Heating_Request_Percent_Setpoint,
        :Heating_Request_Percent_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Percent,
        tag:Request ;
    rdfs:subClassOf :Heating,
        :UndefinedMeasurement .

:Heating_Ventilation_Air_Conditioning_System a owl:Class ;
    rdfs:label "Heating Ventilation Air Conditioning System"@en ;
    bf:usesTag tag:Air,
        tag:Conditioning,
        tag:Heating,
        tag:System,
        tag:Ventilation ;
    rdfs:subClassOf :Equipment ;
    owl:equivalentClass :HVAC .

:High_Head_Pressure a owl:Class ;
    rdfs:label "High Head Pressure"@en ;
    bf:usedBy :CRAC_High_Head_Pressure_Alarm,
        :High_Head_Pressure_Alarm ;
    bf:usesTag tag:Head,
        tag:High,
        tag:Pressure ;
    rdfs:subClassOf :Pressure .

:High_Humidity a owl:Class ;
    rdfs:label "High Humidity"@en ;
    bf:usedBy :CRAC_High_Humidity_Alarm,
        :High_Humidity_Alarm ;
    bf:usesTag tag:High,
        tag:Humidity ;
    rdfs:subClassOf :Humidity .

:Highest_Cooling a owl:Class ;
    rdfs:label "Highest Cooling"@en ;
    bf:usedBy :AHU_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Cooling_Command,
        :Highest_Zone_Cooling_Command ;
    bf:usesTag tag:Cooling,
        tag:Highest ;
    rdfs:subClassOf :Cooling,
        :UndefinedMeasurement .

:Highest_Temperature a owl:Class ;
    rdfs:label "Highest Temperature"@en ;
    bf:usedBy :AHU_Highest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor ;
    bf:usesTag tag:Highest,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Hold_Status a owl:Class ;
    rdfs:label "Hold Status"@en ;
    bf:usesMeasurement :Hold ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Hold,
        tag:Status ;
    rdfs:subClassOf :Status .

:Hot_Water_Flow a owl:Class ;
    rdfs:label "Hot Water Flow"@en ;
    bf:usedBy :HWS_Hot_Water_Flow_Meter,
        :Hot_Water_Flow_Meter ;
    bf:usesTag tag:Flow,
        tag:Hot,
        tag:Water ;
    rdfs:subClassOf :Flow,
        :Hot_Water .

:Humidification_On_Off a owl:Class ;
    rdfs:label "Humidification On Off"@en ;
    bf:usedBy :CRAC_Humidification_On_Off_Status,
        :Humidification_On_Off_Status ;
    bf:usesTag tag:Humidification,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Humidifier a owl:Class ;
    rdfs:label "Humidifier"@en ;
    bf:usedBy :CRAC_Humidifier_Alarm,
        :Humidifier_Alarm ;
    bf:usesTag tag:Humidifier ;
    rdfs:subClassOf :UndefinedMeasurement .

:Humidify_Command a owl:Class ;
    rdfs:label "Humidify Command"@en ;
    bf:usesMeasurement :Humidify ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Humidify ;
    rdfs:subClassOf :Command .

:Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Laboratory a owl:Class ;
    rdfs:label "Laboratory"@en ;
    bf:usesTag tag:Laboratory ;
    rdfs:subClassOf :Room .

:Last_Fault_Code a owl:Class ;
    rdfs:label "Last Fault Code"@en ;
    bf:usedBy :Last_Fault_Code_Status,
        :VFD_Last_Fault_Code_Status ;
    bf:usesTag tag:Code,
        tag:Fault,
        tag:Last ;
    rdfs:subClassOf :Fault .

:Lead_Lag a owl:Class ;
    rdfs:label "Lead Lag"@en ;
    bf:usedBy :Pump_Lead_Lag_Command ;
    bf:usesTag tag:Lag,
        tag:Lead ;
    rdfs:subClassOf :UndefinedMeasurement .

:Locally_On_Off a owl:Class ;
    rdfs:label "Locally On Off"@en ;
    bf:usedBy :CRAC_Locally_On_Off_Status,
        :Locally_On_Off_Status ;
    bf:usesTag tag:Locally,
        tag:Off,
        tag:On ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Low_Humidity a owl:Class ;
    rdfs:label "Low Humidity"@en ;
    bf:usedBy :CRAC_Low_Humidity_Alarm,
        :Low_Humidity_Alarm ;
    bf:usesTag tag:Humidity,
        tag:Low ;
    rdfs:subClassOf :Humidity .

:Low_Suction_Pressure a owl:Class ;
    rdfs:label "Low Suction Pressure"@en ;
    bf:usedBy :CRAC_Low_Suction_Pressure_Alarm,
        :Low_Suction_Pressure_Alarm ;
    bf:usesTag tag:Low,
        tag:Pressure,
        tag:Suction ;
    rdfs:subClassOf :Pressure .

:Lowest_Temperature a owl:Class ;
    rdfs:label "Lowest Temperature"@en ;
    bf:usedBy :AHU_Lowest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor ;
    bf:usesTag tag:Lowest,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Luminance_Alarm a owl:Class ;
    rdfs:label "Luminance Alarm"@en ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Luminance ;
    rdfs:subClassOf :Alarm .

:Luminance_Command a owl:Class ;
    rdfs:label "Luminance Command"@en ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Luminance ;
    rdfs:subClassOf :Command .

:Luminance_Setpoint a owl:Class ;
    rdfs:label "Luminance Setpoint"@en ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Luminance,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint .

:Max_VFD_Speed a owl:Class ;
    rdfs:label "Max VFD Speed"@en ;
    bf:usedBy :AHU_Max_VFD_Speed_Setpoint,
        :Max_VFD_Speed_Setpoint ;
    bf:usesTag tag:Max,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Min_Fresh_Air a owl:Class ;
    rdfs:label "Min Fresh Air"@en ;
    bf:usedBy :AHU_Min_Fresh_Air_Setpoint,
        :Min_Fresh_Air_Setpoint ;
    bf:usesTag tag:Air,
        tag:Fresh,
        tag:Min ;
    rdfs:subClassOf :UndefinedMeasurement .

:Min_VFD_Speed a owl:Class ;
    rdfs:label "Min VFD Speed"@en ;
    bf:usedBy :AHU_Min_VFD_Speed_Setpoint,
        :Min_VFD_Speed_Setpoint ;
    bf:usesTag tag:Min,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Occupancy_Sensor a owl:Class ;
    rdfs:label "Occupancy Sensor"@en ;
    bf:usesMeasurement :Occupancy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Occupancy,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:On_Timer a owl:Class ;
    rdfs:label "On Timer"@en ;
    bf:usedBy :Chiller_On_Timer_Sensor,
        :On_Timer_Sensor,
        :VFD_On_Timer_Sensor ;
    bf:usesTag tag:On,
        tag:Timer ;
    rdfs:subClassOf :Time,
        :Timer .

:Overridden_Off a owl:Class ;
    rdfs:label "Overridden Off"@en ;
    bf:usedBy :AHU_Overridden_Off_Status,
        :Overridden_Off_Status ;
    bf:usesTag tag:Off,
        tag:Overridden ;
    rdfs:subClassOf :UndefinedMeasurement .

:Overridden_On a owl:Class ;
    rdfs:label "Overridden On"@en ;
    bf:usedBy :AHU_Overridden_On_Status,
        :Overridden_On_Status ;
    bf:usesTag tag:On,
        tag:Overridden ;
    rdfs:subClassOf :UndefinedMeasurement .

:PV_Current_Output a owl:Class ;
    rdfs:label "PV Current Output"@en ;
    bf:usedBy :PV_Current_Output_Sensor,
        :SolarPanel_PV_Current_Output_Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:PV ;
    rdfs:subClassOf :Current .

:Peak_Power_Demand a owl:Class ;
    rdfs:label "Peak Power Demand"@en ;
    bf:usedBy :Peak_Power_Demand_Sensor,
        :PowerSystem_Peak_Power_Demand_Sensor ;
    bf:usesTag tag:Demand,
        tag:Peak,
        tag:Power ;
    rdfs:subClassOf :Power .

:Perimeter_Heating_Valve a owl:Class ;
    rdfs:label "Perimeter Heating Valve"@en ;
    bf:usedBy :Perimeter_Heating_Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command ;
    bf:usesTag tag:Heating,
        tag:Perimeter,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve,
        :UndefinedMeasurement .

:Photovoltaic_Current_Output a owl:Class ;
    rdfs:label "Photovoltaic Current Output"@en ;
    bf:usedBy :Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:Photovoltaic ;
    rdfs:subClassOf :Current .

:Power_Loss a owl:Class ;
    rdfs:label "Power Loss"@en ;
    bf:usedBy :CRAC_Power_Loss_Alarm,
        :Power_Loss_Alarm ;
    bf:usesTag tag:Loss,
        tag:Power ;
    rdfs:subClassOf :Power .

:Power_System a owl:Class ;
    rdfs:label "Power System"@en ;
    bf:usesTag tag:Power,
        tag:System ;
    rdfs:subClassOf :Equipment .

:Remotely_On_Off a owl:Class ;
    rdfs:label "Remotely On Off"@en ;
    bf:usedBy :CRAC_Remotely_On_Off_Status,
        :Remotely_On_Off_Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Remotely ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Return_Air_Dewpoint a owl:Class ;
    rdfs:label "Return Air Dewpoint"@en ;
    bf:usedBy :AHU_Return_Air_Dewpoint_Sensor,
        :Return_Air_Dewpoint_Sensor ;
    bf:usesTag tag:Air,
        tag:Dewpoint,
        tag:Return ;
    rdfs:subClassOf :Air_Dewpoint,
        :Return_Air .

:Return_Air_Enthalpy a owl:Class ;
    rdfs:label "Return Air Enthalpy"@en ;
    bf:usedBy :AHU_Return_Air_Enthalpy_Sensor,
        :Return_Air_Enthalpy_Sensor ;
    bf:usesTag tag:Air,
        tag:Enthalpy,
        tag:Return ;
    rdfs:subClassOf :Air_Enthalpy,
        :Return_Air .

:Return_Air_Grains a owl:Class ;
    rdfs:label "Return Air Grains"@en ;
    bf:usedBy :AHU_Return_Air_Grains_Sensor,
        :Return_Air_Grains_Sensor ;
    bf:usesTag tag:Air,
        tag:Grains,
        tag:Return ;
    rdfs:subClassOf :Air_Grains,
        :Return_Air,
        :UndefinedMeasurement .

:Return_Heat_Valve a owl:Class ;
    rdfs:label "Return Heat Valve"@en ;
    bf:usedBy :AHU_Return_Heat_Valve_Command,
        :Return_Heat_Valve_Command ;
    bf:usesTag tag:Heat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Valve .

:Run_Request a owl:Class ;
    rdfs:label "Run Request"@en ;
    bf:usedBy :AHU_Run_Request_Command,
        :Run_Request_Command ;
    bf:usesTag tag:Request,
        tag:Run ;
    rdfs:subClassOf :Run,
        :UndefinedMeasurement .

:SolarPanel bf:usedBy :SolarPanel_Battery_Voltage_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor .

:Solar_Azimuth_Angle a owl:Class ;
    rdfs:label "Solar Azimuth Angle"@en ;
    bf:usedBy :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :Solar_Azimuth_Angle_Sensor ;
    bf:usesTag tag:Angle,
        tag:Azimuth,
        tag:Solar ;
    rdfs:subClassOf :Angle .

:Solar_Zenith_Angle a owl:Class ;
    rdfs:label "Solar Zenith Angle"@en ;
    bf:usedBy :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Zenith_Angle_Sensor ;
    bf:usesTag tag:Angle,
        tag:Solar,
        tag:Zenith ;
    rdfs:subClassOf :Angle .

:Speed_Reset a owl:Class ;
    rdfs:label "Speed Reset"@en ;
    bf:usedBy :Speed_Reset_Command,
        :VFD_Speed_Reset_Command ;
    bf:usesTag tag:Reset,
        tag:Speed ;
    rdfs:subClassOf :Speed,
        :UndefinedMeasurement .

:Stages_Status a owl:Class ;
    rdfs:label "Stages Status"@en ;
    bf:usesMeasurement :Stages ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Stages,
        tag:Status ;
    rdfs:subClassOf :Status .

:Steam_On_Off a owl:Class ;
    rdfs:label "Steam On Off"@en ;
    bf:usedBy :AHU_Steam_On_Off_Command,
        :Steam_On_Off_Command ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Steam ;
    rdfs:subClassOf :On_Off,
        :Steam,
        :UndefinedMeasurement .

:Supply_Air_Humidity a owl:Class ;
    rdfs:label "Supply Air Humidity"@en ;
    bf:usedBy :AHU_Supply_Air_Humidity_Sensor,
        :Supply_Air_Humidity_Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity,
        tag:Supply ;
    rdfs:subClassOf :Air_Humidity .

:Supply_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Supply Fan Piezoelectric"@en ;
    bf:usedBy :AHU_Supply_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Piezoelectric_Sensor ;
    bf:usesTag tag:Fan,
        tag:Piezoelectric,
        tag:Supply ;
    rdfs:subClassOf :Supply_Fan,
        :UndefinedMeasurement .

:System_Mode_Status a owl:Class ;
    rdfs:label "System Mode Status"@en ;
    bf:usesMeasurement :System_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Mode,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Mode_Status,
        :System_Status .

:Thermal_Power a owl:Class ;
    rdfs:label "Thermal Power"@en ;
    bf:usedBy :Thermal_Power_Meter ;
    bf:usesTag tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Power .

:Thumbwheel_Temperature_High_Limit a owl:Class ;
    rdfs:label "Thumbwheel Temperature High Limit"@en ;
    bf:usedBy :Thumbwheel_Temperature_High_Limit_Setpoint ;
    bf:usesTag tag:High,
        tag:Limit,
        tag:Temperature,
        tag:Thumbwheel ;
    rdfs:subClassOf :High_Temperature,
        :Temperature_High .

:Thumbwheel_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Thumbwheel Temperature Low Limit"@en ;
    bf:usedBy :Thumbwheel_Temperature_Low_Limit_Setpoint ;
    bf:usesTag tag:Limit,
        tag:Low,
        tag:Temperature,
        tag:Thumbwheel ;
    rdfs:subClassOf :Low_Temperature,
        :Temperature_Low .

:Turn_Off_Status a owl:Class ;
    rdfs:label "Turn Off Status"@en ;
    bf:usesMeasurement :Turn_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:Status,
        tag:Turn ;
    rdfs:subClassOf :Status .

:Unoccupied_Cooling_Temperature a owl:Class ;
    rdfs:label "Unoccupied Cooling Temperature"@en ;
    bf:usedBy :Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Temperature,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling_Temperature,
        :Unoccupied .

:Unoccupied_Heating_Temperature a owl:Class ;
    rdfs:label "Unoccupied Heating Temperature"@en ;
    bf:usedBy :Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Temperature,
        tag:Unoccupied ;
    rdfs:subClassOf :Heating_Temperature,
        :Unoccupied .

:VFD_Alarm a owl:Class ;
    rdfs:label "VFD Alarm"@en ;
    bf:usesEquipment :VFD ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:VFD ;
    rdfs:subClassOf :Alarm .

:VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Vent_Operating_Mode a owl:Class ;
    rdfs:label "Vent Operating Mode"@en ;
    bf:usedBy :VAV_Vent_Operating_Mode_Status,
        :Vent_Operating_Mode_Status ;
    bf:usesTag tag:Mode,
        tag:Operating,
        tag:Vent ;
    rdfs:subClassOf :UndefinedMeasurement .

:Voltage a owl:Class ;
    rdfs:label "Voltage"@en ;
    bf:usesTag tag:Voltage ;
    rdfs:subClassOf :MeasurementProperty .

:Warm_Cool_Adjust a owl:Class ;
    rdfs:label "Warm Cool Adjust"@en ;
    bf:usedBy :VAV_Warm_Cool_Adjust_Sensor,
        :Warm_Cool_Adjust_Sensor ;
    bf:usesTag tag:Adjust,
        tag:Cool,
        tag:Warm ;
    rdfs:subClassOf :UndefinedMeasurement .

:Warmest_Temperature a owl:Class ;
    rdfs:label "Warmest Temperature"@en ;
    bf:usedBy :AHU_Warmest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor ;
    bf:usesTag tag:Temperature,
        tag:Warmest ;
    rdfs:subClassOf :Temperature .

tag:FumeHood bf:usedBy :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Push_Button_Status,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Alarm,
        :FumeHood_Fume_Hood_Sash_Position_Sensor .

tag:Generator bf:usedBy :EmergencyGenerator_Emergency_Generator_Alarm,
        :EmergencyGenerator_Emergency_Generator_Status,
        :Emergency_Generator,
        :Emergency_Generator_Alarm,
        :Emergency_Generator_Status .

tag:Ice bf:usedBy :Ice,
        :Ice_Tank_Entering_Water_Temperature,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature,
        :Ice_Tank_Leaving_Water_Temperature_Sensor .

tag:Operating bf:usedBy :Box_Operating_Mode,
        :VAV_Box_Operating_Mode_Status,
        :VAV_Vent_Operating_Mode_Status,
        :Vent_Operating_Mode,
        :Vent_Operating_Mode_Status .

tag:Peak bf:usedBy :Peak_Energy_Today,
        :Peak_Energy_Today_Meter,
        :Peak_Power_Demand,
        :Peak_Power_Demand_Sensor,
        :PowerSystem_Peak_Power_Demand_Sensor .

tag:SolarPanel bf:usedBy :SolarPanel_Battery_Voltage_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor .

tag:Timer bf:usedBy :Chiller_On_Timer_Sensor,
        :On_Timer,
        :On_Timer_Sensor,
        :Timer,
        :VFD_On_Timer_Sensor .

tag:Tower bf:usedBy :Cooling_Tower,
        :Cooling_Tower_Fan,
        :Cooling_Tower_Fan_Speed,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint .

tag:Ventilation bf:usedBy :Heating_Ventilation_Air_Conditioning_System,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :Ventilation,
        :Ventilation_Air_Flow_Ratio_Limit,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

:Acceleration_Time_Setpoint a owl:Class ;
    rdfs:label "Acceleration Time Setpoint"@en ;
    bf:usesMeasurement :Acceleration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Acceleration,
        tag:Setpoint,
        tag:Time ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for acceleration"@en .

:Air_Damper_Close_Limit a owl:Class ;
    rdfs:label "Air Damper Close Limit"@en ;
    bf:usedBy :Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint ;
    bf:usesTag tag:Air,
        tag:Close,
        tag:Damper,
        tag:Limit ;
    rdfs:subClassOf :Damper,
        :UndefinedMeasurement .

:Air_Damper_Min_Position a owl:Class ;
    rdfs:label "Air Damper Min Position"@en ;
    bf:usedBy :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Min,
        tag:Position ;
    rdfs:subClassOf :Air_Damper_Position,
        :UndefinedMeasurement .

:Air_Lockout_Temperature a owl:Class ;
    rdfs:label "Air Lockout Temperature"@en ;
    bf:usedBy :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Lockout_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Lockout,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature .

:Air_Lockout_Temperature_Differential a owl:Class ;
    rdfs:label "Air Lockout Temperature Differential"@en ;
    bf:usedBy :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Temperature ;
    rdfs:subClassOf :Air_Lockout_Temperature,
        :Differential_Temperature .

:Automatic_Mode_Command a owl:Class ;
    rdfs:label "Automatic Mode Command"@en ;
    bf:usesMeasurement :Automatic_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Automatic,
        tag:Command,
        tag:Mode ;
    rdfs:subClassOf :Mode_Command .

:Average_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Average Discharge Air Flow"@en ;
    bf:usedBy :Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Discharge,
        tag:Flow ;
    rdfs:subClassOf :Discharge_Air_Flow .

:Average_Supply_Air_Flow a owl:Class ;
    rdfs:label "Average Supply Air Flow"@en ;
    bf:usedBy :Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Flow,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Flow .

:Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "Battery Voltage Sensor"@en ;
    bf:usesMeasurement :Battery_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Battery,
        tag:Sensor,
        tag:Voltage ;
    rdfs:subClassOf :Voltage_Sensor .

:Booster_Fan a owl:Class ;
    rdfs:label "Booster Fan"@en ;
    bf:usedBy :Booster_Fan_Command,
        :VAV_Booster_Fan_Command ;
    bf:usesTag tag:Booster,
        tag:Fan ;
    rdfs:subClassOf :Supply_Fan,
        :UndefinedMeasurement .

:Booster_Fan_Start_Stop a owl:Class ;
    rdfs:label "Booster Fan Start Stop"@en ;
    bf:usedBy :Booster_Fan_Start_Stop_Command,
        :VAV_Booster_Fan_Start_Stop_Command ;
    bf:usesTag tag:Booster,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Booster_Fan,
        :Fan_Start_Stop,
        :UndefinedMeasurement .

:Box_Mode_Command a owl:Class ;
    rdfs:label "Box Mode Command"@en ;
    bf:usesMeasurement :Box_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Box,
        tag:Command,
        tag:Mode ;
    rdfs:subClassOf :Mode_Command .

:CO2_Differential_Sensor a owl:Class ;
    rdfs:label "CO2 Differential Sensor"@en ;
    bf:usesMeasurement :CO2_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:Differential,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Sensor .

:CO2_High_Alarm a owl:Class ;
    rdfs:label "CO2 High Alarm"@en ;
    bf:usesMeasurement :CO2_High ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CO2,
        tag:High ;
    rdfs:subClassOf :Alarm .

:CO2_Level_Sensor a owl:Class ;
    rdfs:label "CO2 Level Sensor"@en ;
    bf:usesMeasurement :CO2_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:Level,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Sensor .

:CRAC_Disable_Command a owl:Class ;
    rdfs:label "CRAC Disable Command"@en ;
    bf:equivalentTagSet :CRAC_Disable_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Disable_Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Disable ;
    rdfs:subClassOf :Disable_Command .

:CRAC_Temperature_Sensor a owl:Class ;
    rdfs:label "CRAC Temperature Sensor"@en ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CRAC,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Change_Filter_Alarm a owl:Class ;
    rdfs:label "Change Filter Alarm"@en ;
    bf:usesMeasurement :Change_Filter ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Change,
        tag:Filter ;
    rdfs:subClassOf :Alarm ;
    skos:definition "Alarm to change dirty filter"@en .

:Chilled_Water_Bypass_Valve a owl:Class ;
    rdfs:label "Chilled Water Bypass Valve"@en ;
    bf:usedBy :CWS_Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Bypass_Valve_Command ;
    bf:usesTag tag:Bypass,
        tag:Chilled,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :UndefinedMeasurement,
        :Valve .

:Chilled_Water_Discharge_Flow a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow"@en ;
    bf:usedBy :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Flow_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Discharge,
        tag:Flow,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Flow .

:Chilled_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature"@en ;
    bf:usedBy :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Discharge_Temperature_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Discharge,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Discharge_Water_Temperature,
        :Water_Discharge_Temperature .

:Chilled_Water_Pump_Enable a owl:Class ;
    rdfs:label "Chilled Water Pump Enable"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Enable_Status ;
    bf:usesTag tag:Chilled,
        tag:Enable,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Enable,
        :UndefinedMeasurement .

:Chilled_Water_Return_Temperature a owl:Class ;
    rdfs:label "Chilled Water Return Temperature"@en ;
    bf:usedBy :CWS_Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Return_Temperature_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Return,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Temperature .

:Chilled_Water_Static_Pressure a owl:Class ;
    rdfs:label "Chilled Water Static Pressure"@en ;
    bf:usedBy :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :Chilled_Water_Static_Pressure_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Pressure,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Static_Pressure .

:Chilled_Water_Supply_Flow a owl:Class ;
    rdfs:label "Chilled Water Supply Flow"@en ;
    bf:usedBy :CWS_Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Flow_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Flow,
        tag:Supply,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Flow .

:Chilled_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature"@en ;
    bf:usedBy :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_Supply_Temperature_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Chilled_Water_System_Enable a owl:Class ;
    rdfs:label "Chilled Water System Enable"@en ;
    bf:usedBy :CWS_Chilled_Water_System_Enable_Command,
        :Chilled_Water_System_Enable_Command ;
    bf:usesTag tag:Chilled,
        tag:Enable,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :System_Enable,
        :UndefinedMeasurement .

:Chilled_Water_Temperature_Differential a owl:Class ;
    rdfs:label "Chilled Water Temperature Differential"@en ;
    bf:usedBy :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :Chilled_Water_Temperature_Differential_Sensor ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Temperature .

:Chiller_Failure_Alarm a owl:Class ;
    rdfs:label "Chiller Failure Alarm"@en ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Failure ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Chiller,
        tag:Failure ;
    rdfs:subClassOf :Failure_Alarm .

:Communication_Loss_Alarm a owl:Class ;
    rdfs:label "Communication Loss Alarm"@en ;
    bf:usesMeasurement :Communication_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Communication,
        tag:Loss ;
    rdfs:subClassOf :Alarm .

:Compressor_Overload_Alarm a owl:Class ;
    rdfs:label "Compressor Overload Alarm"@en ;
    bf:usesMeasurement :Compressor_Overload ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Compressor,
        tag:Overload ;
    rdfs:subClassOf :Alarm .

:Condensor_Temperature_Sensor a owl:Class ;
    rdfs:label "Condensor Temperature Sensor"@en ;
    bf:usesMeasurement :Condensor_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Condensor,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Cooling_Coil_Valve_Pressure a owl:Class ;
    rdfs:label "Cooling Coil Valve Pressure"@en ;
    bf:usedBy :Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor ;
    bf:usesTag tag:Coil,
        tag:Cooling,
        tag:Pressure,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Valve,
        :Pressure .

:Cooling_Demand a owl:Class ;
    rdfs:label "Cooling Demand"@en ;
    bf:usedBy :AHU_Cooling_Demand_Setpoint,
        :Cooling_Demand_Setpoint,
        :VAV_Cooling_Demand_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Demand ;
    rdfs:subClassOf :Cooling,
        :UndefinedMeasurement .

:Cooling_Request a owl:Class ;
    rdfs:label "Cooling Request"@en ;
    bf:usedBy :AHU_Cooling_Request_Setpoint,
        :Cooling_Request_Setpoint,
        :VAV_Cooling_Request_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Request ;
    rdfs:subClassOf :Cooling,
        :UndefinedMeasurement .

:Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Cooling_Thermal_Power_Meter a owl:Class ;
    rdfs:label "Cooling Thermal Power Meter"@en ;
    bf:usesMeasurement :Cooling_Thermal_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Cooling,
        tag:Meter,
        tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Thermal_Power_Meter .

:Cooling_Tower_Fan_Speed a owl:Class ;
    rdfs:label "Cooling Tower Fan Speed"@en ;
    bf:usedBy :Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Fan,
        tag:Speed,
        tag:Tower ;
    rdfs:subClassOf :Cooling,
        :Speed,
        :UndefinedMeasurement .

:Current_Cooling_Setpoint a owl:Class ;
    rdfs:label "Current Cooling Setpoint"@en ;
    bf:usesMeasurement :Current_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Current,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Current_Limit_Setpoint a owl:Class ;
    rdfs:label "Current Limit Setpoint"@en ;
    bf:usesMeasurement :Current_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Current,
        tag:Limit,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for max current consumed by VFD"@en .

:Curtailment_Override_Command a owl:Class ;
    rdfs:label "Curtailment Override Command"@en ;
    bf:usesMeasurement :Curtailment_Override ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Curtailment,
        tag:Override ;
    rdfs:subClassOf :Override_Command .

:Damper_Position_Setpoint a owl:Class ;
    rdfs:label "Damper Position Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Deceleration_Time_Setpoint a owl:Class ;
    rdfs:label "Deceleration Time Setpoint"@en ;
    bf:usesMeasurement :Deceleration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Deceleration,
        tag:Setpoint,
        tag:Time ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for deceleration"@en .

:Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :Load_Shed_Status .

:Discharge_Air_Damper_Max_Position a owl:Class ;
    rdfs:label "Discharge Air Damper Max Position"@en ;
    bf:usedBy :Discharge_Air_Damper_Max_Position_Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Discharge,
        tag:Max,
        tag:Position ;
    rdfs:subClassOf :Air_Damper_Position,
        :Discharge_Air,
        :UndefinedMeasurement .

:Discharge_Air_Flow_Demand a owl:Class ;
    rdfs:label "Discharge Air Flow Demand"@en ;
    bf:usedBy :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Demand_Setpoint ;
    bf:usesTag tag:Air,
        tag:Demand,
        tag:Discharge,
        tag:Flow ;
    rdfs:subClassOf :Discharge_Air_Flow .

:Discharge_Air_Smoke_Detected a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected"@en ;
    bf:usedBy :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :Discharge_Air_Smoke_Detected_Alarm ;
    bf:usesTag tag:Air,
        tag:Detected,
        tag:Discharge,
        tag:Smoke ;
    rdfs:subClassOf :Discharge_Air,
        :Smoke_Detected,
        :UndefinedMeasurement .

:Discharge_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure"@en ;
    bf:usedBy :Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Velocity ;
    rdfs:subClassOf :Discharge_Air,
        :Pressure .

:Discharge_Fan_Air_Flow a owl:Class ;
    rdfs:label "Discharge Fan Air Flow"@en ;
    bf:usedBy :AHU_Discharge_Fan_Air_Flow_Sensor,
        :Discharge_Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Fan,
        tag:Flow ;
    rdfs:subClassOf :Discharge_Air_Flow,
        :Discharge_Fan .

:Domestic_Hot_Water_Valve a owl:Class ;
    rdfs:label "Domestic Hot Water Valve"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_Valve_Command,
        :Domestic_Hot_Water_Valve_Command ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Heating_Valve,
        :UndefinedMeasurement,
        :Valve .

:Drive_Ready_Status a owl:Class ;
    rdfs:label "Drive Ready Status"@en ;
    bf:usesMeasurement :Drive_Ready ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Drive,
        tag:Ready,
        tag:Status ;
    rdfs:subClassOf :Status ;
    skos:definition "TBD"@en .

:Drive_Temperature_Sensor a owl:Class ;
    rdfs:label "Drive Temperature Sensor"@en ;
    bf:usesMeasurement :Drive_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Drive,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Measures VFD temperature"@en .

:DualBand_Mode_Setpoint a owl:Class ;
    rdfs:label "DualBand Mode Setpoint"@en ;
    bf:usesMeasurement :DualBand_Mode ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DualBand,
        tag:Mode,
        tag:Setpoint ;
    rdfs:subClassOf :Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:Economizer_Damper_Command a owl:Class ;
    rdfs:label "Economizer Damper Command"@en ;
    bf:usesMeasurement :Economizer_Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Damper,
        tag:Economizer ;
    rdfs:subClassOf :Damper_Command .

:Economizer_Damper_Min_Position a owl:Class ;
    rdfs:label "Economizer Damper Min Position"@en ;
    bf:usedBy :AHU_Economizer_Damper_Min_Position_Setpoint,
        :Economizer_Damper_Min_Position_Setpoint ;
    bf:usesTag tag:Damper,
        tag:Economizer,
        tag:Min,
        tag:Position ;
    rdfs:subClassOf :Damper_Position,
        :Economizer_Damper,
        :UndefinedMeasurement .

:Economizer_Differential_Air_Temperature a owl:Class ;
    rdfs:label "Economizer Differential Air Temperature"@en ;
    bf:usedBy :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Differential_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Economizer,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Differential_Temperature,
        :Economizer .

:Economizer_Mode_Status a owl:Class ;
    rdfs:label "Economizer Mode Status"@en ;
    bf:usesMeasurement :Economizer_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Economizer,
        tag:Mode,
        tag:Status ;
    rdfs:subClassOf :Economizer_Status,
        :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:Economizer_Status a owl:Class ;
    rdfs:label "Economizer Status"@en ;
    bf:usesMeasurement :Economizer ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Economizer,
        tag:Status ;
    rdfs:subClassOf :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:Emergency_Air_Flow a owl:Class ;
    rdfs:label "Emergency Air Flow"@en ;
    bf:usedBy :Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Air_Flow_Status ;
    bf:usesTag tag:Air,
        tag:Emergency,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow .

:Emergency_Air_Flow_Command a owl:Class ;
    rdfs:label "Emergency Air Flow Command"@en ;
    bf:usedBy :Emergency_Air_Flow_Command ;
    bf:usesMeasurement :Emergency_Air_Flow_Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Emergency,
        tag:Flow ;
    rdfs:subClassOf :Command,
        :Emergency_Air_Flow .

:Emergency_Generator a owl:Class ;
    rdfs:label "Emergency Generator"@en ;
    bf:usedBy :EmergencyGenerator_Emergency_Generator_Alarm,
        :EmergencyGenerator_Emergency_Generator_Status,
        :Emergency_Generator_Alarm,
        :Emergency_Generator_Status ;
    bf:usesTag tag:Emergency,
        tag:Generator ;
    rdfs:subClassOf :Power_System,
        :UndefinedMeasurement .

:Emergency_Generator_Alarm a owl:Class ;
    rdfs:label "Emergency Generator Alarm"@en ;
    bf:usesMeasurement :Emergency_Generator ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Emergency,
        tag:Generator ;
    rdfs:subClassOf :Alarm .

:Emergency_Generator_Status a owl:Class ;
    rdfs:label "Emergency Generator Status"@en ;
    bf:usesMeasurement :Emergency_Generator ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Emergency,
        tag:Generator,
        tag:Status ;
    rdfs:subClassOf :Status .

:Emergency_Power_Off_Switch a owl:Class ;
    rdfs:label "Emergency Power Off Switch"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_Switch_Command,
        :Emergency_Power_Off_Switch_Command ;
    bf:usesTag tag:Emergency,
        tag:Off,
        tag:Power,
        tag:Switch ;
    rdfs:subClassOf :Emergency_Power_Off,
        :Switch .

:ExhaustFan_VFD_Status a owl:Class ;
    rdfs:label "ExhaustFan VFD Status"@en ;
    bf:equivalentTagSet :ExhaustFan_VFD_Status ;
    bf:usesEquipment :ExhaustFan ;
    bf:usesMeasurement :VFD_Status ;
    bf:usesTag tag:ExhaustFan,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :VFD_Status .

:Exhaust_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure"@en ;
    bf:usedBy :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :Exhaust_Air_Velocity_Pressure_Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Velocity ;
    rdfs:subClassOf :Pressure .

:Exhaust_Fan_Air_Flow a owl:Class ;
    rdfs:label "Exhaust Fan Air Flow"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :Exhaust_Fan_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Fan,
        tag:Flow ;
    rdfs:subClassOf :Exhaust_Air_Flow,
        :Exhaust_Fan .

:Exhaust_Fan_Disable a owl:Class ;
    rdfs:label "Exhaust Fan Disable"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Disable_Status,
        :Exhaust_Fan_Disable_Status ;
    bf:usesTag tag:Disable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Exhaust_Fan,
        :UndefinedMeasurement .

:Exhaust_Fan_Enable a owl:Class ;
    rdfs:label "Exhaust Fan Enable"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_Enable_Command ;
    bf:usesTag tag:Enable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Enable,
        :Exhaust_Fan,
        :UndefinedMeasurement .

:Exhaust_Fan_Off_LED a owl:Class ;
    rdfs:label "Exhaust Fan Off LED"@en ;
    bf:usedBy :Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:LED,
        tag:Off ;
    rdfs:subClassOf :Exhaust_Fan,
        :UndefinedMeasurement .

:Exhaust_Fan_On_LED a owl:Class ;
    rdfs:label "Exhaust Fan On LED"@en ;
    bf:usedBy :Exhaust_Fan_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:LED,
        tag:On ;
    rdfs:subClassOf :Exhaust_Fan,
        :UndefinedMeasurement .

:Exhaust_Fan_Overridden_Off a owl:Class ;
    rdfs:label "Exhaust Fan Overridden Off"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_Off_Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Off,
        tag:Overridden ;
    rdfs:subClassOf :Exhaust_Fan,
        :Overridden_Off,
        :UndefinedMeasurement .

:Exhaust_Fan_Overridden_On a owl:Class ;
    rdfs:label "Exhaust Fan Overridden On"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Overridden_On_Status,
        :Exhaust_Fan_Overridden_On_Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:On,
        tag:Overridden ;
    rdfs:subClassOf :Exhaust_Fan,
        :Overridden_On,
        :UndefinedMeasurement .

:Exhaust_Fan_System_Enable a owl:Class ;
    rdfs:label "Exhaust Fan System Enable"@en ;
    bf:usedBy :AHU_Exhaust_Fan_System_Enable_Command,
        :Exhaust_Fan_System_Enable_Command ;
    bf:usesTag tag:Enable,
        tag:Exhaust,
        tag:Fan,
        tag:System ;
    rdfs:subClassOf :Exhaust_Fan_Enable,
        :System_Enable,
        :UndefinedMeasurement .

:Fan a owl:Class ;
    rdfs:label "Fan"@en ;
    bf:usedBy :Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Fan ;
    rdfs:subClassOf :HVAC .

:Fan_Overload_Alarm a owl:Class ;
    rdfs:label "Fan Overload Alarm"@en ;
    bf:usesMeasurement :Fan_Overload ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Fan,
        tag:Overload ;
    rdfs:subClassOf :Alarm .

:Fault_Reset_Command a owl:Class ;
    rdfs:label "Fault Reset Command"@en ;
    bf:usesMeasurement :Fault_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fault,
        tag:Reset ;
    rdfs:subClassOf :Reset_Command ;
    skos:definition "Command to reset fault status after fixed by operator"@en .

:Filter_Reset_Command a owl:Class ;
    rdfs:label "Filter Reset Command"@en ;
    bf:usesMeasurement :Filter_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Filter,
        tag:Reset ;
    rdfs:subClassOf :Reset_Command ;
    skos:definition "Command to reset the filter status"@en .

:Filter_Status a owl:Class ;
    rdfs:label "Filter Status"@en ;
    bf:usesMeasurement :Filter ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Filter,
        tag:Status ;
    rdfs:subClassOf :Status .

:Flow_Sensor a owl:Class ;
    rdfs:label "Flow Sensor"@en ;
    bf:usesMeasurement :Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose flow sensor"@en .

:Freezer_Temperature_Sensor a owl:Class ;
    rdfs:label "Freezer Temperature Sensor"@en ;
    bf:usesLocation :Freezer ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Freezer,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Frequency_Command a owl:Class ;
    rdfs:label "Frequency Command"@en ;
    bf:usesMeasurement :Frequency ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Frequency ;
    rdfs:subClassOf :Command .

:Fume_Hood a owl:Class ;
    rdfs:label "Fume Hood"@en ;
    bf:usedBy :FumeHood_Fume_Hood_Alarm,
        :Fume_Hood_Alarm ;
    bf:usesTag tag:Fume,
        tag:Hood ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

:Fume_Hood_Air_Flow a owl:Class ;
    rdfs:label "Fume Hood Air Flow"@en ;
    bf:usedBy :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:Hood ;
    rdfs:subClassOf :Air_Flow,
        :Fume_Hood .

:Fume_Hood_Alarm a owl:Class ;
    rdfs:label "Fume Hood Alarm"@en ;
    bf:usesMeasurement :Fume_Hood ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Fume,
        tag:Hood ;
    rdfs:subClassOf :Alarm .

:Fume_Hood_Sash_Position a owl:Class ;
    rdfs:label "Fume Hood Sash Position"@en ;
    bf:usedBy :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood_Sash_Position_Sensor ;
    bf:usesTag tag:Fume,
        tag:Hood,
        tag:Position,
        tag:Sash ;
    rdfs:subClassOf :Fume_Hood,
        :UndefinedMeasurement .

:HVAC_Disable_Command a owl:Class ;
    rdfs:label "HVAC Disable Command"@en ;
    bf:equivalentTagSet :HVAC_Disable_Command ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Disable_Command ;
    bf:usesTag tag:Command,
        tag:Disable,
        tag:HVAC ;
    rdfs:subClassOf :Disable_Command .

:Heat_Wheel_Differential_Pressure a owl:Class ;
    rdfs:label "Heat Wheel Differential Pressure"@en ;
    bf:usedBy :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :Heat_Wheel_Differential_Pressure_Sensor ;
    bf:usesTag tag:Differential,
        tag:Heat,
        tag:Pressure,
        tag:Wheel ;
    rdfs:subClassOf :Differential_Pressure .

:Heating_Command a owl:Class ;
    rdfs:label "Heating Command"@en ;
    bf:usesMeasurement :Heating ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating ;
    rdfs:subClassOf :Command .

:Heating_Thermal_Power_Meter a owl:Class ;
    rdfs:label "Heating Thermal Power Meter"@en ;
    bf:usesMeasurement :Heating_Thermal_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Heating,
        tag:Meter,
        tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Thermal_Power_Meter .

:Hot_Water_Static_Pressure a owl:Class ;
    rdfs:label "Hot Water Static Pressure"@en ;
    bf:usedBy :HWS_Hot_Water_Static_Pressure_Setpoint,
        :Hot_Water_Static_Pressure_Setpoint ;
    bf:usesTag tag:Hot,
        tag:Pressure,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Static_Pressure .

:Humidifier_Alarm a owl:Class ;
    rdfs:label "Humidifier Alarm"@en ;
    bf:usesMeasurement :Humidifier ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Humidifier ;
    rdfs:subClassOf :Alarm .

:Humidifier_Fault_Status a owl:Class ;
    rdfs:label "Humidifier Fault Status"@en ;
    bf:usesMeasurement :Humidifier_Fault ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fault,
        tag:Humidifier,
        tag:Status ;
    rdfs:subClassOf :Fault_Status .

:Humidifier_Panel_No_Water a owl:Class ;
    rdfs:label "Humidifier Panel No Water"@en ;
    bf:usedBy :CRAC_Humidifier_Panel_No_Water_Alarm,
        :Humidifier_Panel_No_Water_Alarm ;
    bf:usesTag tag:Humidifier,
        tag:No,
        tag:Panel,
        tag:Water ;
    rdfs:subClassOf :Humidifier,
        :UndefinedMeasurement,
        :Water .

:Humidity_Tolerance_Setpoint a owl:Class ;
    rdfs:label "Humidity Tolerance Setpoint"@en ;
    bf:usesMeasurement :Humidity_Tolerance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Humidity,
        tag:Setpoint,
        tag:Tolerance ;
    rdfs:subClassOf :Humidity_Setpoint,
        :Tolerance_Setpoint .

:Ice_Tank_Entering_Water_Temperature a owl:Class ;
    rdfs:label "Ice Tank Entering Water Temperature"@en ;
    bf:usedBy :Ice_Tank_Entering_Water_Temperature_Sensor ;
    bf:usesTag tag:Entering,
        tag:Ice,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Ice,
        :Temperature,
        :Water .

:Ice_Tank_Leaving_Water_Temperature a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature"@en ;
    bf:usedBy :Ice_Tank_Leaving_Water_Temperature_Sensor ;
    bf:usesTag tag:Ice,
        tag:Leaving,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Ice,
        :Temperature,
        :Water .

:Liquid_Detected_Alarm a owl:Class ;
    rdfs:label "Liquid Detected Alarm"@en ;
    bf:usesMeasurement :Liquid_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Detected,
        tag:Liquid ;
    rdfs:subClassOf :Alarm .

:Load_Current_Sensor a owl:Class ;
    rdfs:label "Load Current Sensor"@en ;
    bf:usesMeasurement :Load_Current ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Load,
        tag:Sensor ;
    rdfs:subClassOf :Current_Sensor ;
    skos:definition "Measured current"@en .

:Luminance_Sensor a owl:Class ;
    rdfs:label "Luminance Sensor"@en ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Luminance,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Maintenance_Mode_Command a owl:Class ;
    rdfs:label "Maintenance Mode Command"@en ;
    bf:usesMeasurement :Maintenance_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Maintenance,
        tag:Mode ;
    rdfs:subClassOf :Mode_Command .

:Maintenance_Required_Alarm a owl:Class ;
    rdfs:label "Maintenance Required Alarm"@en ;
    bf:usesMeasurement :Maintenance_Required ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Maintenance,
        tag:Required ;
    rdfs:subClassOf :Alarm .

:Max_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Max Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Max_Frequency_Command a owl:Class ;
    rdfs:label "Max Frequency Command"@en ;
    bf:usesMeasurement :Max_Frequency ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Frequency,
        tag:Max ;
    rdfs:subClassOf :Frequency_Command .

:Max_Return_Air_CO2 a owl:Class ;
    rdfs:label "Max Return Air CO2"@en ;
    bf:usedBy :AHU_Max_Return_Air_CO2_Setpoint,
        :Max_Return_Air_CO2_Setpoint ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:Max,
        tag:Return ;
    rdfs:subClassOf :Return_Air_CO2 .

:Max_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Max Supply Air Temperature"@en ;
    bf:usedBy :AHU_Max_Supply_Air_Temperature_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Max,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Min_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Min Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Min_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Min Supply Air Temperature"@en ;
    bf:usedBy :AHU_Min_Supply_Air_Temperature_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Min,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Motor_Current_Sensor a owl:Class ;
    rdfs:label "Motor Current Sensor"@en ;
    bf:usesMeasurement :Motor_Current ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Motor,
        tag:Sensor ;
    rdfs:subClassOf :Current_Sensor ;
    skos:definition "Measured current"@en .

:Motor_Direction a owl:Class ;
    rdfs:label "Motor Direction"@en ;
    bf:usedBy :Motor_Direction_Command,
        :Motor_Direction_Status,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Direction_Status ;
    bf:usesTag tag:Direction,
        tag:Motor ;
    rdfs:subClassOf :UndefinedMeasurement .

:Motor_Direction_Command a owl:Class ;
    rdfs:label "Motor Direction Command"@en ;
    bf:usesMeasurement :Motor_Direction ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Direction,
        tag:Motor ;
    rdfs:subClassOf :Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:Motor_Direction_Status a owl:Class ;
    rdfs:label "Motor Direction Status"@en ;
    bf:usesMeasurement :Motor_Direction ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Direction,
        tag:Motor,
        tag:Status ;
    rdfs:subClassOf :Direction_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:Motor_Power_Meter a owl:Class ;
    rdfs:label "Motor Power Meter"@en ;
    bf:usesMeasurement :Motor_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Motor,
        tag:Power ;
    rdfs:subClassOf :Power_Meter .

:Motor_Speed_Sensor a owl:Class ;
    rdfs:label "Motor Speed Sensor"@en ;
    bf:usesMeasurement :Motor_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Motor,
        tag:Sensor,
        tag:Speed ;
    rdfs:subClassOf :Speed_Sensor .

:Motor_Torque_Sensor a owl:Class ;
    rdfs:label "Motor Torque Sensor"@en ;
    bf:usesMeasurement :Motor_Torque ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Motor,
        tag:Sensor,
        tag:Torque ;
    rdfs:subClassOf :Torque_Sensor ;
    skos:definition "Measured torque"@en .

:Occupied_Mode_Status a owl:Class ;
    rdfs:label "Occupied Mode Status"@en ;
    bf:usesMeasurement :Occupied_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Mode,
        tag:Occupied,
        tag:Status ;
    rdfs:subClassOf :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:Output_Frequency_Sensor a owl:Class ;
    rdfs:label "Output Frequency Sensor"@en ;
    bf:usesMeasurement :Output_Frequency ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Frequency,
        tag:Output,
        tag:Sensor ;
    rdfs:subClassOf :Frequency_Sensor .

:Output_Voltage_Sensor a owl:Class ;
    rdfs:label "Output Voltage Sensor"@en ;
    bf:usesMeasurement :Output_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Output,
        tag:Sensor,
        tag:Voltage ;
    rdfs:subClassOf :Voltage_Sensor .

:Outside_Luminance_Sensor a owl:Class ;
    rdfs:label "Outside Luminance Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Luminance,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Luminance_Sensor .

:Panel_Lockout_Command a owl:Class ;
    rdfs:label "Panel Lockout Command"@en ;
    bf:usesMeasurement :Panel_Lockout ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Lockout,
        tag:Panel ;
    rdfs:subClassOf :Command .

:Peak_Energy_Today_Meter a owl:Class ;
    rdfs:label "Peak Energy Today Meter"@en ;
    bf:usesMeasurement :Peak_Energy_Today ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Energy,
        tag:Meter,
        tag:Peak,
        tag:Today ;
    rdfs:subClassOf :Energy_Meter .

:PreHeat_Coil_Leaving_Water_Temperature a owl:Class ;
    rdfs:label "PreHeat Coil Leaving Water Temperature"@en ;
    bf:usedBy :PreHeat_Coil_Leaving_Water_Temperature_Sensor ;
    bf:usesTag tag:Coil,
        tag:Leaving,
        tag:PreHeat,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature,
        :Water .

:PreHeat_Valve_Command a owl:Class ;
    rdfs:label "PreHeat Valve Command"@en ;
    bf:usesMeasurement :PreHeat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:PreHeat,
        tag:Valve ;
    rdfs:subClassOf :Valve_Command .

:Pre_Filter_Status a owl:Class ;
    rdfs:label "Pre Filter Status"@en ;
    bf:usesMeasurement :Pre_Filter ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Filter,
        tag:Pre,
        tag:Status ;
    rdfs:subClassOf :Filter_Status ;
    skos:definition "Pre-filter filters large particles. Point indicates the if filter is dirty"@en .

:Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "Preheat Demand Setpoint"@en ;
    bf:usesMeasurement :Preheat_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Demand,
        tag:Preheat,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint .

:Preheat_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Preheat,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Preheat_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Preheat Supply Air Temperature"@en ;
    bf:usedBy :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Preheat,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Pump_Alarm a owl:Class ;
    rdfs:label "Pump Alarm"@en ;
    bf:usesEquipment :Pump ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Pump ;
    rdfs:subClassOf :Alarm .

:Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Rain Duration Sensor"@en ;
    bf:usesMeasurement :Rain_Duration ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Duration,
        tag:Rain,
        tag:Sensor ;
    rdfs:subClassOf :Rain_Sensor .

:Rain_Sensor a owl:Class ;
    rdfs:label "Rain Sensor"@en ;
    bf:usesMeasurement :Rain ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Rain,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Rated_Speed_Setpoint a owl:Class ;
    rdfs:label "Rated Speed Setpoint"@en ;
    bf:usesMeasurement :Rated_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Rated,
        tag:Setpoint,
        tag:Speed ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Maximum speed specified by manufacturer"@en .

:Reheat_Valve_Command a owl:Class ;
    rdfs:label "Reheat Valve Command"@en ;
    bf:usesMeasurement :Reheat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Reheat,
        tag:Valve ;
    rdfs:subClassOf :Valve_Command .

:Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Relative Humidity Sensor"@en ;
    bf:usesMeasurement :Relative_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Humidity,
        tag:Relative,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor .

:ReturnFan_VFD_Status a owl:Class ;
    rdfs:label "ReturnFan VFD Status"@en ;
    bf:equivalentTagSet :ReturnFan_VFD_Status ;
    bf:usesEquipment :ReturnFan ;
    bf:usesMeasurement :VFD_Status ;
    bf:usesTag tag:ReturnFan,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :VFD_Status .

:Return_Air_Flow a owl:Class ;
    rdfs:label "Return Air Flow"@en ;
    bf:usedBy :AHU_Return_Air_Flow_Sensor,
        :Return_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Return ;
    rdfs:subClassOf :Air_Flow,
        :Return_Air .

:Return_Air_Humidity a owl:Class ;
    rdfs:label "Return Air Humidity"@en ;
    bf:usedBy :AHU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :Return_Air_Humidity_Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity,
        tag:Return ;
    rdfs:subClassOf :Air_Humidity,
        :Return_Air .

:Return_Air_Preheat_Valve a owl:Class ;
    rdfs:label "Return Air Preheat Valve"@en ;
    bf:usedBy :AHU_Return_Air_Preheat_Valve_Command,
        :Return_Air_Preheat_Valve_Command ;
    bf:usesTag tag:Air,
        tag:Preheat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :Return_Air,
        :UndefinedMeasurement,
        :Valve .

:Return_Fan_Air_Flow a owl:Class ;
    rdfs:label "Return Fan Air Flow"@en ;
    bf:usedBy :AHU_Return_Fan_Air_Flow_Sensor,
        :Return_Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Return ;
    rdfs:subClassOf :Return_Air_Flow,
        :Return_Fan .

:Room_Temperature a owl:Class ;
    rdfs:label "Room Temperature"@en ;
    bf:usedBy :Room_Temperature_Sensor,
        :Room_Temperature_Setpoint,
        :VAV_Room_Temperature_Sensor,
        :VAV_Room_Temperature_Setpoint ;
    bf:usesTag tag:Room,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Room_Temperature_Sensor a owl:Class ;
    rdfs:label "Room Temperature Sensor"@en ;
    bf:usesMeasurement :Room_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Room,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Room Temperature Sensor"@en .

:Room_Temperature_Setpoint a owl:Class ;
    rdfs:label "Room Temperature Setpoint"@en ;
    bf:usesMeasurement :Room_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Room,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Setpoint .

:Run_Direction a owl:Class ;
    rdfs:label "Run Direction"@en ;
    bf:usedBy :Run_Direction_Command,
        :Run_Direction_Status,
        :VFD_Run_Direction_Command,
        :VFD_Run_Direction_Status ;
    bf:usesTag tag:Direction,
        tag:Run ;
    rdfs:subClassOf :Run,
        :UndefinedMeasurement .

:Run_Direction_Command a owl:Class ;
    rdfs:label "Run Direction Command"@en ;
    bf:usesMeasurement :Run_Direction ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Direction,
        tag:Run ;
    rdfs:subClassOf :Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:Run_Direction_Status a owl:Class ;
    rdfs:label "Run Direction Status"@en ;
    bf:usesMeasurement :Run_Direction ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Direction,
        tag:Run,
        tag:Status ;
    rdfs:subClassOf :Direction_Status,
        :Run_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:Run_Enable a owl:Class ;
    rdfs:label "Run Enable"@en ;
    bf:usedBy :Run_Enable_Command,
        :Run_Enable_Status,
        :VFD_Run_Enable_Command,
        :VFD_Run_Enable_Status ;
    bf:usesTag tag:Enable,
        tag:Run ;
    rdfs:subClassOf :Enable,
        :Run,
        :UndefinedMeasurement .

:Run_Enable_Command a owl:Class ;
    rdfs:label "Run Enable Command"@en ;
    bf:usesMeasurement :Run_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:Run ;
    rdfs:subClassOf :Enable_Command ;
    skos:definition "A command that allows VFD to be used"@en .

:Run_Enable_Status a owl:Class ;
    rdfs:label "Run Enable Status"@en ;
    bf:usesMeasurement :Run_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Enable,
        tag:Run,
        tag:Status ;
    rdfs:subClassOf :Enable_Status,
        :Run_Status .

:Run_Request_Command a owl:Class ;
    rdfs:label "Run Request Command"@en ;
    bf:usesMeasurement :Run_Request ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Request,
        tag:Run ;
    rdfs:subClassOf :Request_Command ;
    skos:definition "Request to have AHU turn on"@en .

:Running_Hour_Sensor a owl:Class ;
    rdfs:label "Running Hour Sensor"@en ;
    bf:usesMeasurement :Running_Hour ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hour,
        tag:Running,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Schedule_Temperature_Setpoint a owl:Class ;
    rdfs:label "Schedule Temperature Setpoint"@en ;
    bf:usesMeasurement :Schedule_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Schedule,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Setpoint .

:Short_Cycle_Alarm a owl:Class ;
    rdfs:label "Short Cycle Alarm"@en ;
    bf:usesMeasurement :Short_Cycle ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Cycle,
        tag:Short ;
    rdfs:subClassOf :Alarm .

:Smoke_Detected a owl:Class ;
    rdfs:label "Smoke Detected"@en ;
    bf:usedBy :CRAC_Smoke_Detected_Alarm,
        :Smoke_Detected_Alarm ;
    bf:usesTag tag:Detected,
        tag:Smoke ;
    rdfs:subClassOf :UndefinedMeasurement .

:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor"@en ;
    bf:usesMeasurement :Solar_Radiance ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Radiance,
        tag:Sensor,
        tag:Solar ;
    rdfs:subClassOf :Sensor .

:Standby_Fan_Status a owl:Class ;
    rdfs:label "Standby Fan Status"@en ;
    bf:usesMeasurement :Standby_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Standby,
        tag:Status ;
    rdfs:subClassOf :Fan_Status .

:SupplyFan_VFD_Status a owl:Class ;
    rdfs:label "SupplyFan VFD Status"@en ;
    bf:equivalentTagSet :SupplyFan_VFD_Status ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :VFD_Status ;
    bf:usesTag tag:Status,
        tag:SupplyFan,
        tag:VFD ;
    rdfs:subClassOf :VFD_Status .

:Supply_Air_Damper_Max_Position a owl:Class ;
    rdfs:label "Supply Air Damper Max Position"@en ;
    bf:usedBy :Supply_Air_Damper_Max_Position_Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Max,
        tag:Position,
        tag:Supply ;
    rdfs:subClassOf :Air_Damper_Position,
        :UndefinedMeasurement .

:Supply_Air_Flow_Demand a owl:Class ;
    rdfs:label "Supply Air Flow Demand"@en ;
    bf:usedBy :AHU_Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Demand_Setpoint ;
    bf:usesTag tag:Air,
        tag:Demand,
        tag:Flow,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Flow .

:Supply_Air_Smoke_Detected a owl:Class ;
    rdfs:label "Supply Air Smoke Detected"@en ;
    bf:usedBy :AHU_Supply_Air_Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected_Alarm ;
    bf:usesTag tag:Air,
        tag:Detected,
        tag:Smoke,
        tag:Supply ;
    rdfs:subClassOf :Smoke_Detected,
        :UndefinedMeasurement .

:Supply_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Supply Air Velocity Pressure"@en ;
    bf:usedBy :Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Supply,
        tag:Velocity ;
    rdfs:subClassOf :Pressure .

:Supply_Fan_Air_Flow a owl:Class ;
    rdfs:label "Supply Fan Air Flow"@en ;
    bf:usedBy :AHU_Supply_Fan_Air_Flow_Sensor,
        :Supply_Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Flow,
        :Supply_Fan .

:System_Shutdown a owl:Class ;
    rdfs:label "System Shutdown"@en ;
    bf:usedBy :AHU_System_Shutdown_Command,
        :AHU_System_Shutdown_Status,
        :System_Shutdown_Command,
        :System_Shutdown_Status ;
    bf:usesTag tag:Shutdown,
        tag:System ;
    rdfs:subClassOf :System,
        :UndefinedMeasurement .

:System_Shutdown_Command a owl:Class ;
    rdfs:label "System Shutdown Command"@en ;
    bf:usesMeasurement :System_Shutdown ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Shutdown,
        tag:System ;
    rdfs:subClassOf :Shutdown_Command .

:System_Shutdown_Status a owl:Class ;
    rdfs:label "System Shutdown Status"@en ;
    bf:usesMeasurement :System_Shutdown ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Shutdown,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :System_Status .

:Temperature_Tolerance_Setpoint a owl:Class ;
    rdfs:label "Temperature Tolerance Setpoint"@en ;
    bf:usesMeasurement :Temperature_Tolerance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Temperature,
        tag:Tolerance ;
    rdfs:subClassOf :Temperature_Setpoint,
        :Tolerance_Setpoint .

:Temporary_Occupancy_Status a owl:Class ;
    rdfs:label "Temporary Occupancy Status"@en ;
    bf:usesMeasurement :Temporary_Occupancy ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Occupancy,
        tag:Status,
        tag:Temporary ;
    rdfs:subClassOf :Occupancy_Status ;
    skos:definition "Sensor that indicates the button on thermostat has been pressed on weekend/nights. Typically turns On HVAC for a set number of hours."@en .

:Terminal_Unit a owl:Class ;
    rdfs:label "Terminal Unit"@en ;
    bf:usesTag tag:Terminal,
        tag:Unit ;
    rdfs:subClassOf :HVAC .

:ThermalEnergyStorage bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Thermostat_Adjust_Sensor a owl:Class ;
    rdfs:label "Thermostat Adjust Sensor"@en ;
    bf:usesMeasurement :Thermostat_Adjust ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Adjust,
        tag:Sensor,
        tag:Thermostat ;
    rdfs:subClassOf :Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:Trace_Heat_Sensor a owl:Class ;
    rdfs:label "Trace Heat Sensor"@en ;
    bf:usesMeasurement :Trace_Heat ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Heat,
        tag:Sensor,
        tag:Trace ;
    rdfs:subClassOf :Sensor .

:Underfloor_Temperature_Sensor a owl:Class ;
    rdfs:label "Underfloor Temperature Sensor"@en ;
    bf:usesMeasurement :Underfloor_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Temperature,
        tag:Underfloor ;
    rdfs:subClassOf :Temperature_Sensor .

:Unit_Failed_Alarm a owl:Class ;
    rdfs:label "Unit Failed Alarm"@en ;
    bf:usesMeasurement :Unit_Failed ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Failed,
        tag:Unit ;
    rdfs:subClassOf :Alarm .

:Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Mode Setpoint"@en ;
    bf:usesMeasurement :Unoccupied_Mode ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Mode,
        tag:Setpoint,
        tag:Unoccupied ;
    rdfs:subClassOf :Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:Water_Loss_Alarm a owl:Class ;
    rdfs:label "Water Loss Alarm"@en ;
    bf:usesMeasurement :Water_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Loss,
        tag:Water ;
    rdfs:subClassOf :Alarm .

:Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Wind Direction Sensor"@en ;
    bf:usesMeasurement :Wind_Direction ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Direction,
        tag:Sensor,
        tag:Wind ;
    rdfs:subClassOf :Direction_Sensor .

:Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Wind Speed Sensor"@en ;
    bf:usesMeasurement :Wind_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Speed,
        tag:Wind ;
    rdfs:subClassOf :Speed_Sensor .

tag:Activated bf:usedBy :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

tag:Adjust bf:usedBy :Thermostat_Adjust,
        :Thermostat_Adjust_Sensor,
        :VAV_Thermostat_Adjust_Sensor,
        :VAV_Warm_Cool_Adjust_Sensor,
        :Warm_Cool_Adjust,
        :Warm_Cool_Adjust_Sensor .

tag:By bf:usedBy :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

tag:DI bf:usedBy :DI_Water,
        :DI_Water_Alarm,
        :DI_Water_Level,
        :DI_Water_Level_Sensor,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_DI_Water_Level_Sensor .

tag:Effective bf:usedBy :Effective_Cooling_Temperature,
        :Effective_Cooling_Temperature_Setpoint,
        :Effective_Heating_Temperature,
        :Effective_Heating_Temperature_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint .

tag:Freeze bf:usedBy :Freeze,
        :Freeze_Protect_Temperature_Low_Limit,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :Freeze_Status,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :WaterSystem_Freeze_Status .

tag:Grains bf:usedBy :AHU_Outside_Air_Grains_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :Air_Grains,
        :Outside_Air_Grains_Sensor,
        :Return_Air_Grains,
        :Return_Air_Grains_Sensor .

tag:Maintenance bf:usedBy :Maintenance_Mode,
        :Maintenance_Mode_Command,
        :Maintenance_Required,
        :Maintenance_Required_Alarm,
        :VFD_Maintenance_Mode_Command,
        :VFD_Maintenance_Required_Alarm .

tag:Overload bf:usedBy :CRAC_Compressor_Overload_Alarm,
        :CRAC_Fan_Overload_Alarm,
        :Compressor_Overload,
        :Compressor_Overload_Alarm,
        :Fan_Overload,
        :Fan_Overload_Alarm .

tag:Percent bf:usedBy :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :Cooling_Request_Percent,
        :Cooling_Request_Percent_Setpoint,
        :Heating_Request_Percent,
        :Heating_Request_Percent_Setpoint .

tag:Rain bf:usedBy :Rain,
        :Rain_Duration,
        :Rain_Duration_Sensor,
        :Rain_Sensor,
        :Weather_Rain_Duration_Sensor,
        :Weather_Rain_Sensor .

tag:ThermalEnergyStorage bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

tag:Tolerance bf:usedBy :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :Humidity_Tolerance,
        :Humidity_Tolerance_Setpoint,
        :Temperature_Tolerance,
        :Temperature_Tolerance_Setpoint .

tag:Wind bf:usedBy :Weather_Wind_Direction_Sensor,
        :Weather_Wind_Speed_Sensor,
        :Wind_Direction,
        :Wind_Direction_Sensor,
        :Wind_Speed,
        :Wind_Speed_Sensor .

:AHU_Frost_Sensor a owl:Class ;
    rdfs:label "AHU Frost Sensor"@en ;
    bf:equivalentTagSet :AHU_Frost_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Frost ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Frost,
        tag:Sensor ;
    rdfs:subClassOf :Frost_Sensor .

:AHU_Off_Status_LED a owl:Class ;
    rdfs:label "AHU Off Status LED"@en ;
    bf:usesMeasurement :AHU_Off_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:LED,
        tag:Off,
        tag:Status ;
    rdfs:subClassOf :Fire_Control_Panel_LED_Status .

:AHU_On_Status_LED a owl:Class ;
    rdfs:label "AHU On Status LED"@en ;
    bf:usesMeasurement :AHU_On_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:LED,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :Fire_Control_Panel_LED_Status .

:AHU_VFD_Enable_Command a owl:Class ;
    rdfs:label "AHU VFD Enable Command"@en ;
    bf:equivalentTagSet :AHU_VFD_Enable_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Enable_Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Enable,
        tag:VFD ;
    rdfs:subClassOf :VFD_Enable_Command .

:AHU_Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Velocity Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Velocity_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Velocity_Pressure_Setpoint ;
    bf:usesTag tag:AHU,
        tag:Pressure,
        tag:Setpoint,
        tag:Velocity ;
    rdfs:subClassOf :Velocity_Pressure_Setpoint .

:Air_Flow_Loss_Alarm a owl:Class ;
    rdfs:label "Air Flow Loss Alarm"@en ;
    bf:usesMeasurement :Air_Flow_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:Flow,
        tag:Loss ;
    rdfs:subClassOf :Alarm .

:Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Air Flow Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Alarm_Delay a owl:Class ;
    rdfs:label "Alarm Delay"@en ;
    bf:usedBy :Alarm_Delay_Setpoint,
        :CRAC_Alarm_Delay_Setpoint,
        :Pump_Alarm_Delay_Setpoint,
        :WaterSystem_Alarm_Delay_Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Delay ;
    rdfs:subClassOf :UndefinedMeasurement .

:Auto_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Auto Cooling Temperature Setpoint"@en ;
    bf:usesMeasurement :Auto_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Auto,
        tag:Cooling,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Average_Cooling_Demand_Sensor a owl:Class ;
    rdfs:label "Average Cooling Demand Sensor"@en ;
    bf:usesMeasurement :Average_Cooling_Demand ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Average,
        tag:Cooling,
        tag:Demand,
        tag:Sensor ;
    rdfs:subClassOf :Sensor ;
    skos:definition "Average of cooling demand across thermal zones. This could be for one AHU or one floor or entire building"@en .

:Average_Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure"@en ;
    bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Exhaust_Air_Static_Pressure_Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Booster_Fan_Air_Flow a owl:Class ;
    rdfs:label "Booster Fan Air Flow"@en ;
    bf:usedBy :Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Booster,
        tag:Fan,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow,
        :Booster_Fan .

:Booster_Fan_Command a owl:Class ;
    rdfs:label "Booster Fan Command"@en ;
    bf:usesMeasurement :Booster_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Booster,
        tag:Command,
        tag:Fan ;
    rdfs:subClassOf :Booster_Command .

:Building a owl:Class ;
    rdfs:label "Building"@en ;
    bf:usedBy :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :Building_Exhaust_Fans_Stage_Command,
        :Building_Static_Pressure_Sensor,
        :Building_Static_Pressure_Setpoint ;
    bf:usesTag tag:Building ;
    rdfs:subClassOf :Location .

:Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Bypass Air Flow Sensor"@en ;
    bf:usesMeasurement :Bypass_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Bypass,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Bypass_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Bypass Damper Position Sensor"@en ;
    bf:usesMeasurement :Bypass_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Bypass,
        tag:Damper,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Damper_Position_Sensor .

:CRAC_Capacity_Sensor a owl:Class ;
    rdfs:label "CRAC Capacity Sensor"@en ;
    bf:equivalentTagSet :CRAC_Capacity_Sensor ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Capacity_Sensor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CRAC,
        tag:Capacity,
        tag:Sensor ;
    rdfs:subClassOf :Capacity_Sensor .

:CRAC_Hold_Status a owl:Class ;
    rdfs:label "CRAC Hold Status"@en ;
    bf:equivalentTagSet :CRAC_Hold_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Hold ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Hold,
        tag:Status ;
    rdfs:subClassOf :Hold_Status .

:CRAC_Humidify_Command a owl:Class ;
    rdfs:label "CRAC Humidify Command"@en ;
    bf:equivalentTagSet :CRAC_Humidify_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidify ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Humidify ;
    rdfs:subClassOf :Humidify_Command .

:CRAC_Run_Status a owl:Class ;
    rdfs:label "CRAC Run Status"@en ;
    bf:equivalentTagSet :CRAC_Run_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Run ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Run,
        tag:Status ;
    rdfs:subClassOf :Run_Status,
        :Start_Stop_Status .

:CRAC_Stages_Status a owl:Class ;
    rdfs:label "CRAC Stages Status"@en ;
    bf:equivalentTagSet :CRAC_Stages_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Stages ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Stages,
        tag:Status ;
    rdfs:subClassOf :Stages_Status .

:CWS_Chilled_Water_Meter a owl:Class ;
    rdfs:label "CWS Chilled Water Meter"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Meter ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Meter ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Meter .

:Capacity_Sensor a owl:Class ;
    rdfs:label "Capacity Sensor"@en ;
    bf:usedBy :CRAC_Capacity_Sensor,
        :Capacity_Sensor ;
    bf:usesMeasurement :Capacity_Sensor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Capacity,
        tag:Sensor ;
    rdfs:subClassOf :Sensor,
        :UndefinedMeasurement .

:Chilled_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Valve Pressure Sensor"@en ;
    bf:usesMeasurement :Chilled_Valve_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Pressure,
        tag:Sensor,
        tag:Valve ;
    rdfs:subClassOf :Valve_Pressure_Sensor .

:Chilled_Water_Meter a owl:Class ;
    rdfs:label "Chilled Water Meter"@en ;
    bf:usedBy :CWS_Chilled_Water_Meter,
        :Chilled_Water_Meter ;
    bf:usesMeasurement :Chilled_Water_Meter ;
    bf:usesTag tag:Chilled,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :UndefinedMeasurement,
        :Water_Meter .

:Chilled_Water_Pump_Alarm_Delay a owl:Class ;
    rdfs:label "Chilled Water Pump Alarm Delay"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Chilled,
        tag:Delay,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Alarm_Delay,
        :Chilled_Water_Pump,
        :UndefinedMeasurement .

:Chilled_Water_Pump_VFD_Speed a owl:Class ;
    rdfs:label "Chilled Water Pump VFD Speed"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Pump_VFD_Speed_Command ;
    bf:usesTag tag:Chilled,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Speed,
        :UndefinedMeasurement .

:Chiller_Max_Load_Setpoint a owl:Class ;
    rdfs:label "Chiller Max Load Setpoint"@en ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Max_Load ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chiller,
        tag:Load,
        tag:Max,
        tag:Setpoint ;
    rdfs:subClassOf :Max_Load_Setpoint .

:Cold_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Cold Box Temperature Sensor"@en ;
    bf:usesLocation :Cold_Box ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Box,
        tag:Cold,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "Condensate Leak Alarm"@en ;
    bf:usesMeasurement :Condensate_Leak ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Condensate,
        tag:Leak ;
    rdfs:subClassOf :Alarm .

:Cooling_Coil_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Discharge,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Coil_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Cooling Coil Supply Air Temperature"@en ;
    bf:usedBy :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Command a owl:Class ;
    rdfs:label "Cooling Command"@en ;
    bf:usesMeasurement :Cooling ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling ;
    rdfs:subClassOf :Command .

:Cooling_On_Off_Status a owl:Class ;
    rdfs:label "Cooling On Off Status"@en ;
    bf:usesMeasurement :Cooling_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Cooling,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Percent Setpoint"@en ;
    bf:usesMeasurement :Cooling_Request_Percent ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Percent,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:Current_Steam_Usage_Meter a owl:Class ;
    rdfs:label "Current Steam Usage Meter"@en ;
    bf:usesEquipment :Steam ;
    bf:usesMeasurement :Current_Usage ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Current,
        tag:Meter,
        tag:Steam,
        tag:Usage ;
    rdfs:subClassOf :Steam_Usage_Meter .

:DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "DC Bus Voltage Sensor"@en ;
    bf:usesMeasurement :DC_Bus_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Bus,
        tag:DC,
        tag:Sensor,
        tag:Voltage ;
    rdfs:subClassOf :Voltage_Sensor ;
    skos:definition "Voltage measured on the communication/control lines"@en .

:DI_Water_Alarm a owl:Class ;
    rdfs:label "DI Water Alarm"@en ;
    bf:equivalentTagSet :Deionised_Water_Alarm ;
    bf:usesMeasurement :DI_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:DI,
        tag:Water ;
    rdfs:subClassOf :Alarm,
        :DI_Water .

:Damper_Position a owl:Class ;
    rdfs:label "Damper Position"@en ;
    bf:usedBy :Damper_Position_Sensor,
        :VAV_Damper_Position_Sensor ;
    bf:usesTag tag:Damper,
        tag:Position ;
    rdfs:subClassOf :Damper,
        :UndefinedMeasurement .

:Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "Dehumidification On Off Status"@en ;
    bf:usesMeasurement :Dehumidification_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Dehumidification,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Deionised_Water_Alarm a owl:Class ;
    rdfs:label "Deionised Water Alarm"@en ;
    bf:equivalentTagSet :DI_Water_Alarm ;
    bf:usesMeasurement :Deionised_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Deionised,
        tag:Water ;
    rdfs:subClassOf :Alarm,
        :Deionised_Water .

:Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "Deionised Water Conductivity Sensor"@en ;
    bf:usesMeasurement :Deionised_Water_Conductivity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Conductivity,
        tag:Deionised,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Conductivity_Sensor,
        :Deionised_Water .

:Discharge_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Discharge Air Temperature High Limit"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :Discharge_Air_Temperature_High_Limit_Alarm ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:High,
        tag:Limit,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :High_Temperature,
        :Temperature_High .

:Discharge_Air_Temperature_Reset_Differential a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Reset,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature,
        :Discharge_Air_Temperature .

:Discharge_Air_Temperature_Reset_High a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset High"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:High,
        tag:Reset,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature_High_Reset,
        :Discharge_Air_Temperature .

:Discharge_Air_Temperature_Reset_Low a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Low"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Low,
        tag:Reset,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature_Low_Reset,
        :Discharge_Air_Temperature .

:Domestic_Hot_Water_System_Enable a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Enable_Command ;
    bf:usesTag tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_System_Enable,
        :UndefinedMeasurement .

:EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "EconCycle On Off Status"@en ;
    bf:usesMeasurement :EconCycle_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:EconCycle,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Economizer_Disable_Differential_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Differential Enthalpy Setpoint"@en ;
    bf:usesMeasurement :Economizer_Disable_Differential_Enthalpy ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Disable,
        tag:Economizer,
        tag:Enthalpy,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Disable_Differential_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Differential Temperature Setpoint"@en ;
    bf:usesMeasurement :Economizer_Disable_Differential_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Disable,
        tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Disable_Fixed_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Dewpoint Setpoint"@en ;
    bf:usesMeasurement :Economizer_Disable_Fixed_Dewpoint ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Dewpoint,
        tag:Disable,
        tag:Economizer,
        tag:Fixed,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Dewpoint_Setpoint .

:Economizer_Disable_Fixed_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Enthalpy Setpoint"@en ;
    bf:usesMeasurement :Economizer_Disable_Fixed_Enthalpy ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Disable,
        tag:Economizer,
        tag:Enthalpy,
        tag:Fixed,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Disable_Fixed_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Temperature Setpoint"@en ;
    bf:usesMeasurement :Economizer_Disable_Fixed_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Disable,
        tag:Economizer,
        tag:Fixed,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Enable_Differential_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Differential Enthalpy Setpoint"@en ;
    bf:usesMeasurement :Economizer_Enable_Differential_Enthalpy ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Economizer,
        tag:Enable,
        tag:Enthalpy,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Enable_Differential_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Differential Temperature Setpoint"@en ;
    bf:usesMeasurement :Economizer_Enable_Differential_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Economizer,
        tag:Enable,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Enable_Fixed_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Dewpoint Setpoint"@en ;
    bf:usesMeasurement :Economizer_Enable_Fixed_Dewpoint ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Dewpoint,
        tag:Economizer,
        tag:Enable,
        tag:Fixed,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Dewpoint_Setpoint .

:Economizer_Enable_Fixed_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Enthalpy Setpoint"@en ;
    bf:usesMeasurement :Economizer_Enable_Fixed_Enthalpy ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Economizer,
        tag:Enable,
        tag:Enthalpy,
        tag:Fixed,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Enable_Fixed_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Temperature Setpoint"@en ;
    bf:usesMeasurement :Economizer_Enable_Fixed_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Economizer,
        tag:Enable,
        tag:Fixed,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Effective_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Cooling Temperature Setpoint"@en ;
    bf:usesMeasurement :Effective_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Effective,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Effective_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Heating Temperature Setpoint"@en ;
    bf:usesMeasurement :Effective_Heating_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Effective,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Heating_Temperature_Setpoint .

:Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "Emergency Air Flow Status"@en ;
    bf:usesMeasurement :Emergency_Air_Flow ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:Status ;
    rdfs:subClassOf :Status ;
    skos:definition "Binary value indicating if emergency air flow is on/off"@en .

:Emergency_Power_Loss_Alarm a owl:Class ;
    rdfs:label "Emergency Power Loss Alarm"@en ;
    bf:usesMeasurement :Emergency_Power_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Emergency,
        tag:Loss,
        tag:Power ;
    rdfs:subClassOf :Power_Loss_Alarm .

:Emergency_Power_Off_Enable a owl:Class ;
    rdfs:label "Emergency Power Off Enable"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_Enable_Status ;
    bf:usesTag tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power ;
    rdfs:subClassOf :Emergency_Power_Off,
        :Enable .

:Emergency_Power_Off_System_Enable a owl:Class ;
    rdfs:label "Emergency Power Off System Enable"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_System_Enable_Status,
        :Emergency_Power_Off_System_Enable_Status ;
    bf:usesTag tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power,
        tag:System ;
    rdfs:subClassOf :Emergency_Power_Off_Enable,
        :System_Enable .

:Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "Emergency Push Button Status"@en ;
    bf:usesMeasurement :Emergency_Push_Button ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Button,
        tag:Emergency,
        tag:Push,
        tag:Status ;
    rdfs:subClassOf :Status .

:Environment_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Environment Box Temperature Sensor"@en ;
    bf:usesLocation :Environment_Box ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Box,
        tag:Environment,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:ExhaustFan_Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "ExhaustFan Velocity Pressure Setpoint"@en ;
    bf:equivalentTagSet :ExhaustFan_Velocity_Pressure_Setpoint ;
    bf:usesEquipment :ExhaustFan ;
    bf:usesMeasurement :Velocity_Pressure_Setpoint ;
    bf:usesTag tag:ExhaustFan,
        tag:Pressure,
        tag:Setpoint,
        tag:Velocity ;
    rdfs:subClassOf :Velocity_Pressure_Setpoint .

:Exhaust_Air_Flow a owl:Class ;
    rdfs:label "Exhaust Air Flow"@en ;
    bf:usedBy :AHU_Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow .

:Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Humidity Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor .

:Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Temperature Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Exhaust_Bypass_Damper_Command a owl:Class ;
    rdfs:label "Exhaust Bypass Damper Command"@en ;
    bf:usesMeasurement :Exhaust_Bypass_Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Bypass,
        tag:Command,
        tag:Damper,
        tag:Exhaust ;
    rdfs:subClassOf :Damper_Command .

:Exhaust_Fan_Disable_Status a owl:Class ;
    rdfs:label "Exhaust Fan Disable Status"@en ;
    bf:usesMeasurement :Exhaust_Fan_Disable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Disable,
        tag:Exhaust,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Disable_Status,
        :Exhaust_Fan_Status .

:Exhaust_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Exhaust Fan Piezoelectric Sensor"@en ;
    bf:usesMeasurement :Exhaust_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Piezoelectric,
        tag:Sensor ;
    rdfs:subClassOf :Piezoelectric_Sensor .

:FCU_System_Status a owl:Class ;
    rdfs:label "FCU System Status"@en ;
    bf:equivalentTagSet :FCU_System_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :System ;
    bf:usesPoint :Status ;
    bf:usesTag tag:FCU,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :System_Status .

:Fan_Run_Request_Status a owl:Class ;
    rdfs:label "Fan Run Request Status"@en ;
    bf:usesMeasurement :Fan_Run_Request ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Request,
        tag:Run,
        tag:Status ;
    rdfs:subClassOf :Fan_Status,
        :Run_Status ;
    skos:definition "Request from AHU for the fan to run"@en .

:Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "Fan Speed Reset Command"@en ;
    bf:usesMeasurement :Fan_Speed_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Reset,
        tag:Speed ;
    rdfs:subClassOf :Speed_Reset_Command .

:Fault_Indicator_Status a owl:Class ;
    rdfs:label "Fault Indicator Status"@en ;
    bf:usesMeasurement :Fault_Indicator ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fault,
        tag:Indicator,
        tag:Status ;
    rdfs:subClassOf :Fault_Status .

:Filter_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Filter Differential Pressure Sensor"@en ;
    bf:usesEquipment :Filter ;
    bf:usesMeasurement :Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Filter,
        tag:Pressure,
        tag:Sensor ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Flow a owl:Class ;
    rdfs:label "Flow"@en ;
    bf:usedBy :Flow_Sensor ;
    bf:usesTag tag:Flow ;
    rdfs:subClassOf :MeasurementProperty .

:Freeze_Protect_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Freeze Protect Temperature Low Limit"@en ;
    bf:usedBy :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint ;
    bf:usesTag tag:Freeze,
        tag:Limit,
        tag:Low,
        tag:Protect,
        tag:Temperature ;
    rdfs:subClassOf :Freeze,
        :Low_Temperature,
        :Temperature_Low .

:HVAC_Enable_Command a owl:Class ;
    rdfs:label "HVAC Enable Command"@en ;
    bf:equivalentTagSet :HVAC_Enable_Command ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:HVAC ;
    rdfs:subClassOf :Enable_Command .

:Hand_Auto_Status a owl:Class ;
    rdfs:label "Hand Auto Status"@en ;
    bf:equivalentTagSet :Manual_Auto_Status ;
    bf:usesMeasurement :Hand_Auto ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Auto,
        tag:Hand,
        tag:Status ;
    rdfs:subClassOf :Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:Heat_Exchanger_System_Enable a owl:Class ;
    rdfs:label "Heat Exchanger System Enable"@en ;
    bf:usedBy :AHU_Heat_Exchanger_System_Enable_Status,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :Heat_Exchanger_System_Enable_Status ;
    bf:usesTag tag:Enable,
        tag:Exchanger,
        tag:Heat,
        tag:System ;
    rdfs:subClassOf :System_Enable,
        :UndefinedMeasurement .

:Heat_Exchanger_Valve a owl:Class ;
    rdfs:label "Heat Exchanger Valve"@en ;
    bf:usedBy :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :Heat_Exchanger_Valve_Command,
        :Heat_Exchanger_Valve_Status ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Valve ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Valve .

:Heat_Exchanger_Valve_Command a owl:Class ;
    rdfs:label "Heat Exchanger Valve Command"@en ;
    bf:usesMeasurement :Heat_Exchanger_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Exchanger,
        tag:Heat,
        tag:Valve ;
    rdfs:subClassOf :Valve_Command .

:Heat_Exchanger_Valve_Status a owl:Class ;
    rdfs:label "Heat Exchanger Valve Status"@en ;
    bf:usesMeasurement :Heat_Exchanger_Valve ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Status,
        tag:Valve ;
    rdfs:subClassOf :Valve_Status ;
    skos:definition "Indicates if valve is being used or not. Important for multi-valve systems"@en .

:Heat_Wheel_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Heat_Wheel_Speed_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Speed Sensor"@en ;
    bf:usesMeasurement :Heat_Wheel_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Heat,
        tag:Sensor,
        tag:Speed,
        tag:Wheel ;
    rdfs:subClassOf :Differential_Speed_Sensor .

:Heat_Wheel_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Heat Wheel Supply Air Temperature"@en ;
    bf:usedBy :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Heat,
        tag:Supply,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Heat_Wheel_Voltage_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Voltage Sensor"@en ;
    bf:usesMeasurement :Heat_Wheel_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Heat,
        tag:Sensor,
        tag:Voltage,
        tag:Wheel ;
    rdfs:subClassOf :Voltage_Sensor .

:Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint"@en ;
    bf:equivalentTagSet :Heating_Request_Setpoint ;
    bf:usesMeasurement :Heating_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Demand,
        tag:Heating,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint .

:Heating_On_Off_Status a owl:Class ;
    rdfs:label "Heating On Off Status"@en ;
    bf:usesMeasurement :Heating_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Heating,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Heating Request Percent Setpoint"@en ;
    bf:usesMeasurement :Heating_Request_Percent ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Heating,
        tag:Percent,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Request_Setpoint .

:High_Head_Pressure_Alarm a owl:Class ;
    rdfs:label "High Head Pressure Alarm"@en ;
    bf:usesMeasurement :High_Head_Pressure ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Head,
        tag:High,
        tag:Pressure ;
    rdfs:subClassOf :Alarm .

:High_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "High Humidity Alarm Setpoint"@en ;
    bf:usesMeasurement :High_Humidity_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:High,
        tag:Humidity,
        tag:Setpoint ;
    rdfs:subClassOf :High_Humidity_Alarm,
        :Humidity_Setpoint .

:High_Static_Pressure_Cutout_Limit a owl:Class ;
    rdfs:label "High Static Pressure Cutout Limit"@en ;
    bf:usedBy :High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint ;
    bf:usesTag tag:Cutout,
        tag:High,
        tag:Limit,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure .

:High_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "High Temperature Alarm Setpoint"@en ;
    bf:usesMeasurement :High_Temperature_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:High,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature_Alarm,
        :Temperature_Setpoint .

:High_Temperature_Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature"@en ;
    bf:usedBy :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Return,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Return_Temperature .

:Hot_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Box Temperature Sensor"@en ;
    bf:usesLocation :Hot_Box ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Box,
        tag:Hot,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Hot_Water_Coil_Entering_Temperature a owl:Class ;
    rdfs:label "Hot Water Coil Entering Temperature"@en ;
    bf:usedBy :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Coil_Entering_Temperature_Sensor ;
    bf:usesTag tag:Coil,
        tag:Entering,
        tag:Hot,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Temperature .

:Hot_Water_Flow_Meter a owl:Class ;
    rdfs:label "Hot Water Flow Meter"@en ;
    bf:usesMeasurement :Hot_Water_Flow ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Flow,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Flow_Meter,
        :Hot_Water_Meter .

:Hot_Water_Meter a owl:Class ;
    rdfs:label "Hot Water Meter"@en ;
    bf:usesMeasurement :Hot_Water ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Hot,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Water_Meter .

:Hot_Water_Pump_Alarm a owl:Class ;
    rdfs:label "Hot Water Pump Alarm"@en ;
    bf:usesMeasurement :Hot_Water_Pump ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Hot,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Pump_Alarm .

:Hot_Water_Pump_Lead_Lag a owl:Class ;
    rdfs:label "Hot Water Pump Lead Lag"@en ;
    bf:usedBy :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Lead_Lag_Command ;
    bf:usesTag tag:Hot,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump,
        :Lead_Lag,
        :UndefinedMeasurement .

:Hot_Water_Pump_Start_Stop a owl:Class ;
    rdfs:label "Hot Water Pump Start Stop"@en ;
    bf:usedBy :HWS_Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_Start_Stop_Command ;
    bf:usesTag tag:Hot,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump,
        :Pump_Start_Stop,
        :UndefinedMeasurement .

:Hot_Water_Pump_VFD_Speed a owl:Class ;
    rdfs:label "Hot Water Pump VFD Speed"@en ;
    bf:usedBy :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_Pump_VFD_Speed_Command ;
    bf:usesTag tag:Hot,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump,
        :Speed,
        :UndefinedMeasurement .

:Humidification_On_Off_Status a owl:Class ;
    rdfs:label "Humidification On Off Status"@en ;
    bf:usesMeasurement :Humidification_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Humidification,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Last_Fault_Code_Status a owl:Class ;
    rdfs:label "Last Fault Code Status"@en ;
    bf:usesMeasurement :Last_Fault_Code ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Code,
        tag:Fault,
        tag:Last,
        tag:Status ;
    rdfs:subClassOf :Fault_Status ;
    skos:definition "TBD"@en .

:LightingSystem_Luminance_Alarm a owl:Class ;
    rdfs:label "LightingSystem Luminance Alarm"@en ;
    bf:equivalentTagSet :LightingSystem_Luminance_Alarm ;
    bf:usesEquipment :LightingSystem ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:LightingSystem,
        tag:Luminance ;
    rdfs:subClassOf :Luminance_Alarm .

:LightingSystem_Luminance_Command a owl:Class ;
    rdfs:label "LightingSystem Luminance Command"@en ;
    bf:equivalentTagSet :LightingSystem_Luminance_Command ;
    bf:usesEquipment :LightingSystem ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:LightingSystem,
        tag:Luminance ;
    rdfs:subClassOf :Luminance_Command .

:LightingSystem_Luminance_Sensor a owl:Class ;
    rdfs:label "LightingSystem Luminance Sensor"@en ;
    bf:equivalentTagSet :LightingSystem_Luminance_Sensor ;
    bf:usesEquipment :LightingSystem ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:LightingSystem,
        tag:Luminance,
        tag:Sensor ;
    rdfs:subClassOf :Luminance_Sensor .

:LightingSystem_Luminance_Setpoint a owl:Class ;
    rdfs:label "LightingSystem Luminance Setpoint"@en ;
    bf:equivalentTagSet :LightingSystem_Luminance_Setpoint ;
    bf:usesEquipment :LightingSystem ;
    bf:usesMeasurement :Luminance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:LightingSystem,
        tag:Luminance,
        tag:Setpoint ;
    rdfs:subClassOf :Luminance_Setpoint .

:Load_Shed_Status a owl:Class ;
    rdfs:label "Load Shed Status"@en ;
    bf:usesMeasurement :Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Load,
        tag:Shed,
        tag:Status ;
    rdfs:subClassOf :Status .

:Locally_On_Off_Status a owl:Class ;
    rdfs:label "Locally On Off Status"@en ;
    bf:usesMeasurement :Locally_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Locally,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Low_Air_Temperature_Enable a owl:Class ;
    rdfs:label "Low Air Temperature Enable"@en ;
    bf:usedBy :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Setpoint ;
    bf:usesTag tag:Air,
        tag:Enable,
        tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Enable,
        :Low_Temperature,
        :Temperature_Low .

:Low_Air_Temperature_Enable_Differential a owl:Class ;
    rdfs:label "Low Air Temperature Enable Differential"@en ;
    bf:usedBy :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature,
        :Low_Air_Temperature_Enable .

:Low_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "Low Humidity Alarm Setpoint"@en ;
    bf:usesMeasurement :Low_Humidity_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Humidity,
        tag:Low,
        tag:Setpoint ;
    rdfs:subClassOf :Humidity_Setpoint,
        :Low_Humidity_Alarm .

:Low_Suction_Pressure_Alarm a owl:Class ;
    rdfs:label "Low Suction Pressure Alarm"@en ;
    bf:usesMeasurement :Low_Suction_Pressure ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Low,
        tag:Pressure,
        tag:Suction ;
    rdfs:subClassOf :Alarm .

:Low_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "Low Temperature Alarm Setpoint"@en ;
    bf:usesMeasurement :Low_Temperature_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Low,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Low_Temperature_Alarm,
        :Temperature_Setpoint .

:Lowest_Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure"@en ;
    bf:usedBy :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Lowest,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Manual_Auto_Status a owl:Class ;
    rdfs:label "Manual Auto Status"@en ;
    bf:equivalentTagSet :Hand_Auto_Status ;
    bf:usesMeasurement :Manual_Auto ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Auto,
        tag:Manual,
        tag:Status ;
    rdfs:subClassOf :Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:Max_Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure"@en ;
    bf:usedBy :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Max,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Max_Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure"@en ;
    bf:usedBy :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure,
        :Static_Pressure_Max .

:Max_Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Max Supply Air Static Pressure"@en ;
    bf:usedBy :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Max,
        tag:Pressure,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure_Max,
        :Supply_Air_Static_Pressure .

:Max_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Max VFD Speed Setpoint"@en ;
    bf:usesMeasurement :Max_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Max,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Setpoint ;
    skos:definition "Max VFD Speed To Increase Static Pressure Setpoint"@en .

:Medium_Temperature_Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor ;
    bf:usesTag tag:Hot,
        tag:Medium,
        tag:Return,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water .

:Min_Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure"@en ;
    bf:usedBy :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Min,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Min_Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure"@en ;
    bf:usedBy :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure,
        :Static_Pressure_Min .

:Min_Fresh_Air_Setpoint a owl:Class ;
    rdfs:label "Min Fresh Air Setpoint"@en ;
    bf:usesMeasurement :Min_Fresh_Air ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Fresh,
        tag:Min,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint .

:Min_Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Min Supply Air Static Pressure"@en ;
    bf:usedBy :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Min,
        tag:Pressure,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure_Min,
        :Supply_Air_Static_Pressure .

:Min_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Min VFD Speed Setpoint"@en ;
    bf:usesMeasurement :Min_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Min,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Setpoint ;
    skos:definition "Min VFD Speed To Increase Static Pressure Setpoint"@en .

:Mixed_Air_Temperature a owl:Class ;
    rdfs:label "Mixed Air Temperature"@en ;
    bf:usedBy :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :Mixed_Air_Temperature_Sensor,
        :Mixed_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Mixed,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Mixed_Air .

:Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Mixed Air Temperature Sensor"@en ;
    bf:usesMeasurement :Mixed_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Mixed,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Mixed_Air,
        :Temperature_Sensor .

:Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Mixed Air Temperature Setpoint"@en ;
    bf:usesMeasurement :Mixed_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Mixed,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Mixed_Air,
        :Temperature_Setpoint .

:Mode_Status a owl:Class ;
    rdfs:label "Mode Status"@en ;
    rdfs:subClassOf :Status .

:Monthly_Steam_Usage_Meter a owl:Class ;
    rdfs:label "Monthly Steam Usage Meter"@en ;
    bf:usesEquipment :Steam ;
    bf:usesMeasurement :Monthly_Usage ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Monthly,
        tag:Steam,
        tag:Usage ;
    rdfs:subClassOf :Steam_Usage_Meter .

:Motor_Start_Stop a owl:Class ;
    rdfs:label "Motor Start Stop"@en ;
    bf:usedBy :Motor_Start_Stop_Command,
        :Motor_Start_Stop_Status,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status ;
    bf:usesTag tag:Motor,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop,
        :UndefinedMeasurement .

:Motor_Start_Stop_Command a owl:Class ;
    rdfs:label "Motor Start Stop Command"@en ;
    bf:usesMeasurement :Motor_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Motor,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Command ;
    skos:definition "Command to turn on/off VFD"@en .

:Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "Motor Start Stop Status"@en ;
    bf:usesMeasurement :Motor_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Motor,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Status .

:Occupancy_Command a owl:Class ;
    rdfs:label "Occupancy Command"@en ;
    bf:equivalentTagSet :Occupied_Command ;
    bf:usesMeasurement :Occupancy ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Occupancy ;
    rdfs:subClassOf :Command .

:Occupancy_Status a owl:Class ;
    rdfs:label "Occupancy Status"@en ;
    bf:usedBy :Occupancy_Status,
        :VAV_Occupancy_Status ;
    bf:usesMeasurement :Occupancy_Status ;
    bf:usesTag tag:Occupancy,
        tag:Status ;
    rdfs:subClassOf :Occupancy,
        :Status .

:Occupied_Command a owl:Class ;
    rdfs:label "Occupied Command"@en ;
    bf:equivalentTagSet :Occupancy_Command ;
    bf:usesMeasurement :Occupied ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Occupied ;
    rdfs:subClassOf :Command .

:Occupied_Cooling_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Dead Band"@en ;
    bf:usedBy :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Occupied,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature,
        :Occupied .

:Occupied_Heating_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Occupied Heating Temperature Dead Band"@en ;
    bf:usedBy :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Occupied,
        tag:Temperature ;
    rdfs:subClassOf :Heating_Temperature,
        :Occupied .

:On_Timer_Sensor a owl:Class ;
    rdfs:label "On Timer Sensor"@en ;
    bf:usesMeasurement :On_Timer ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:On,
        tag:Sensor,
        tag:Timer ;
    rdfs:subClassOf :Timer_Sensor .

:Open_Heating_Valve_Air_Temperature a owl:Class ;
    rdfs:label "Open Heating Valve Air Temperature"@en ;
    bf:usedBy :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Open,
        tag:Temperature,
        tag:Valve ;
    rdfs:subClassOf :Air_Temperature,
        :Heating_Temperature,
        :Heating_Valve .

:Overridden_Off_Status a owl:Class ;
    rdfs:label "Overridden Off Status"@en ;
    bf:usesMeasurement :Overridden_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Overridden_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be Off"@en .

:Overridden_On_Status a owl:Class ;
    rdfs:label "Overridden On Status"@en ;
    bf:usesMeasurement :Overridden_On ;
    bf:usesPoint :Status ;
    bf:usesTag tag:On,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Overridden_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be On"@en .

:Peak_Power_Demand_Sensor a owl:Class ;
    rdfs:label "Peak Power Demand Sensor"@en ;
    bf:usesMeasurement :Peak_Power_Demand ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Demand,
        tag:Peak,
        tag:Power,
        tag:Sensor ;
    rdfs:subClassOf :Demand_Sensor .

:Perimeter_Heating_Valve_Command a owl:Class ;
    rdfs:label "Perimeter Heating Valve Command"@en ;
    bf:usesMeasurement :Perimeter_Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:Perimeter,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve_Command .

:Point a owl:Class ;
    rdfs:label "Point"@en ;
    rdfs:subClassOf bf:TagSet .

:PowerSystem_Power_Meter a owl:Class ;
    rdfs:label "PowerSystem Power Meter"@en ;
    bf:equivalentTagSet :PowerSystem_Power_Meter ;
    bf:usesEquipment :PowerSystem ;
    bf:usesMeasurement :Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Power,
        tag:PowerSystem ;
    rdfs:subClassOf :Power_Meter .

:Power_Loss_Alarm a owl:Class ;
    rdfs:label "Power Loss Alarm"@en ;
    bf:usesMeasurement :Power_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Loss,
        tag:Power ;
    rdfs:subClassOf :Alarm .

:PreHeat_Coil_Entering_Air_Temperature a owl:Class ;
    rdfs:label "PreHeat Coil Entering Air Temperature"@en ;
    bf:usedBy :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Entering,
        tag:PreHeat,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature .

:Pump_Enable_Status a owl:Class ;
    rdfs:label "Pump Enable Status"@en ;
    bf:usesEquipment :Pump ;
    bf:usesMeasurement :Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Enable,
        tag:Pump,
        tag:Status ;
    rdfs:subClassOf :Enable_Status,
        :Pump_Status .

:Remotely_On_Off_Status a owl:Class ;
    rdfs:label "Remotely On Off Status"@en ;
    bf:usesMeasurement :Remotely_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Remotely,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Return_Air_CO2 a owl:Class ;
    rdfs:label "Return Air CO2"@en ;
    bf:usedBy :AHU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :Return_Air_CO2_Sensor ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:Return ;
    rdfs:subClassOf :Air_CO2,
        :Return_Air .

:Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Return Air Dewpoint Sensor"@en ;
    bf:usesMeasurement :Return_Air_Dewpoint ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Dewpoint,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Dewpoint_Sensor,
        :Return_Air .

:Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Return Air Enthalpy Sensor"@en ;
    bf:usesMeasurement :Return_Air_Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Enthalpy,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Enthalpy_Sensor,
        :Return_Air .

:Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Return Air Grains Sensor"@en ;
    bf:usesMeasurement :Return_Air_Grains ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Grains,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Air_Grains_Sensor,
        :Return_Air .

:Return_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Return Air Temperature High Limit"@en ;
    bf:usedBy :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_High_Limit_Alarm ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Limit,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature,
        :Return_Air_Temperature,
        :Temperature_High .

:Return_Air_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Return Air Temperature Low Limit"@en ;
    bf:usedBy :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit_Alarm ;
    bf:usesTag tag:Air,
        tag:Limit,
        tag:Low,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :Low_Temperature,
        :Return_Air_Temperature,
        :Temperature_Low .

:Return_Discharge_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed"@en ;
    bf:usedBy :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Discharge,
        tag:Fan,
        tag:Return,
        tag:Speed ;
    rdfs:subClassOf :Discharge_Fan,
        :Return_Fan_Differential_Speed,
        :UndefinedMeasurement .

:Return_Heat_Valve_Command a owl:Class ;
    rdfs:label "Return Heat Valve Command"@en ;
    bf:usesMeasurement :Return_Heat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :Valve_Command .

:Return_Supply_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Supply Fan Differential Speed"@en ;
    bf:usedBy :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:Supply ;
    rdfs:subClassOf :Return_Fan_Differential_Speed,
        :Supply_Fan,
        :UndefinedMeasurement .

:Shutdown_Hot_Water_When_Unoccupied a owl:Class ;
    rdfs:label "Shutdown Hot Water When Unoccupied"@en ;
    bf:usedBy :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Shutdown_Hot_Water_When_Unoccupied_Command ;
    bf:usesTag tag:Hot,
        tag:Shutdown,
        tag:Unoccupied,
        tag:Water,
        tag:When ;
    rdfs:subClassOf :Hot_Water,
        :Unoccupied .

:Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Azimuth Angle Sensor"@en ;
    bf:usesMeasurement :Solar_Azimuth_Angle ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Angle,
        tag:Azimuth,
        tag:Sensor,
        tag:Solar ;
    rdfs:subClassOf :Angle_Sensor .

:Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Zenith Angle Sensor"@en ;
    bf:usesMeasurement :Solar_Zenith_Angle ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Angle,
        tag:Sensor,
        tag:Solar,
        tag:Zenith ;
    rdfs:subClassOf :Angle_Sensor .

:Speed_Reset_Command a owl:Class ;
    rdfs:label "Speed Reset Command"@en ;
    bf:usesMeasurement :Speed_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Reset,
        tag:Speed ;
    rdfs:subClassOf :Reset_Command .

:Standby_Glycool_Unit_On_Off a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off"@en ;
    bf:usedBy :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :Standby_Glycool_Unit_On_Off_Status ;
    bf:usesTag tag:Glycool,
        tag:Off,
        tag:On,
        tag:Standby,
        tag:Unit ;
    rdfs:subClassOf :Standby_Unit_On_Off,
        :UndefinedMeasurement .

:Standby_Load_Shed a owl:Class ;
    rdfs:label "Standby Load Shed"@en ;
    bf:usedBy :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :Standby_Load_Shed_Command,
        :Zone_Standby_Load_Shed_Command ;
    bf:usesTag tag:Load,
        tag:Shed,
        tag:Standby ;
    rdfs:subClassOf :Load_Shed,
        :UndefinedMeasurement .

:Standby_Unit_On_Off a owl:Class ;
    rdfs:label "Standby Unit On Off"@en ;
    bf:usedBy :CRAC_Standby_Unit_On_Off_Status,
        :Standby_Unit_On_Off_Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Standby,
        tag:Unit ;
    rdfs:subClassOf :On_Off,
        :UndefinedMeasurement .

:Static_Pressure_Max a owl:Class ;
    rdfs:label "Static Pressure Max"@en ;
    bf:usedBy :AHU_Static_Pressure_Max_Setpoint,
        :Static_Pressure_Max_Setpoint ;
    bf:usesTag tag:Max,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure .

:Static_Pressure_Min a owl:Class ;
    rdfs:label "Static Pressure Min"@en ;
    bf:usedBy :AHU_Static_Pressure_Min_Setpoint,
        :Static_Pressure_Min_Setpoint ;
    bf:usesTag tag:Min,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure .

:Steam_On_Off_Command a owl:Class ;
    rdfs:label "Steam On Off Command"@en ;
    bf:usesMeasurement :Steam_On_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Off,
        tag:On,
        tag:Steam ;
    rdfs:subClassOf :On_Off_Command,
        :Steam .

:Steam_Usage_Today_Meter a owl:Class ;
    rdfs:label "Steam Usage Today Meter"@en ;
    bf:usesEquipment :Steam ;
    bf:usesMeasurement :Usage_Today ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Steam,
        tag:Today,
        tag:Usage ;
    rdfs:subClassOf :Steam_Usage_Meter .

:Supply_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Supply Air Temperature High Limit"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_High_Limit_Alarm ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Limit,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature,
        :Supply_Air_Temperature,
        :Temperature_High .

:Supply_Air_Temperature_Reset_Differential a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Differential"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Reset,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature,
        :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_High a owl:Class ;
    rdfs:label "Supply Air Temperature Reset High"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Reset,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature_High_Reset,
        :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_Low a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Low"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesTag tag:Air,
        tag:Low,
        tag:Reset,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature_Low_Reset,
        :Supply_Air_Temperature .

:Thermal_Power_Meter a owl:Class ;
    rdfs:label "Thermal Power Meter"@en ;
    bf:usesMeasurement :Thermal_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Power,
        tag:Thermal ;
    rdfs:subClassOf :Power_Meter .

:Thumbwheel_Temperature_High_Limit_Setpoint a owl:Class ;
    rdfs:label "Thumbwheel Temperature High Limit Setpoint"@en ;
    bf:usesMeasurement :Thumbwheel_Temperature_High_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:High,
        tag:Limit,
        tag:Setpoint,
        tag:Temperature,
        tag:Thumbwheel ;
    rdfs:subClassOf :Temperature_High_Limit_Setpoint .

:Thumbwheel_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Thumbwheel Temperature Low Limit Setpoint"@en ;
    bf:usesMeasurement :Thumbwheel_Temperature_Low_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Limit,
        tag:Low,
        tag:Setpoint,
        tag:Temperature,
        tag:Thumbwheel ;
    rdfs:subClassOf :Temperature_Low_Limit_Setpoint .

:Unoccupied_Cooling_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow"@en ;
    bf:usedBy :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air_Flow,
        :Unoccupied .

:Unoccupied_Cooling_Supply_Air_Flow a owl:Class ;
    rdfs:label "Unoccupied Cooling Supply Air Flow"@en ;
    bf:usedBy :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Supply,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling,
        :Supply_Air_Flow,
        :Unoccupied .

:Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Temperature Setpoint"@en ;
    bf:usesMeasurement :Unoccupied_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Heating Temperature Setpoint"@en ;
    bf:usesMeasurement :Unoccupied_Heating_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Heating,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied ;
    rdfs:subClassOf :Heating_Temperature_Setpoint .

:Unoccupied_Load_Shed a owl:Class ;
    rdfs:label "Unoccupied Load Shed"@en ;
    bf:usedBy :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :Unoccupied_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command ;
    bf:usesTag tag:Load,
        tag:Shed,
        tag:Unoccupied ;
    rdfs:subClassOf :Load_Shed,
        :Unoccupied .

:VAV_Damper_Command a owl:Class ;
    rdfs:label "VAV Damper Command"@en ;
    bf:equivalentTagSet :VAV_Damper_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Damper,
        tag:VAV ;
    rdfs:subClassOf :Damper_Command .

:VAV_Occupancy_Sensor a owl:Class ;
    rdfs:label "VAV Occupancy Sensor"@en ;
    bf:equivalentTagSet :VAV_Occupancy_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupancy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Occupancy,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :Occupancy_Sensor .

:VAV_Occupancy_Status a owl:Class ;
    rdfs:label "VAV Occupancy Status"@en ;
    bf:equivalentTagSet :VAV_Occupancy_Status ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupancy_Status ;
    bf:usesTag tag:Occupancy,
        tag:Status,
        tag:VAV ;
    rdfs:subClassOf :Occupancy_Status .

:VFD_Energy_Sensor a owl:Class ;
    rdfs:label "VFD Energy Sensor"@en ;
    bf:equivalentTagSet :VFD_Energy_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Energy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Energy,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Energy_Sensor .

:Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "Vent Operating Mode Status"@en ;
    bf:usesMeasurement :Vent_Operating_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Mode,
        tag:Operating,
        tag:Status,
        tag:Vent ;
    rdfs:subClassOf :Mode_Status .

:Ventilation_Air_Flow_Ratio_Limit a owl:Class ;
    rdfs:label "Ventilation Air Flow Ratio Limit"@en ;
    bf:usedBy :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Ratio,
        tag:Ventilation ;
    rdfs:subClassOf :Air_Flow,
        :Ventilation .

:Warm_Cool_Adjust_Sensor a owl:Class ;
    rdfs:label "Warm Cool Adjust Sensor"@en ;
    bf:usesMeasurement :Warm_Cool_Adjust ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Adjust,
        tag:Cool,
        tag:Sensor,
        tag:Warm ;
    rdfs:subClassOf :Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:WaterSystem_Freeze_Status a owl:Class ;
    rdfs:label "WaterSystem Freeze Status"@en ;
    bf:equivalentTagSet :WaterSystem_Freeze_Status ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Freeze ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Freeze,
        tag:Status,
        tag:WaterSystem ;
    rdfs:subClassOf :Freeze_Status .

:WaterSystem_Water_Meter a owl:Class ;
    rdfs:label "WaterSystem Water Meter"@en ;
    bf:equivalentTagSet :WaterSystem_Water_Meter ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Water ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Water_Meter .

:Water_Meter a owl:Class ;
    rdfs:label "Water Meter"@en ;
    bf:usesMeasurement :Water ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Meter .

:Weather_Hail_Sensor a owl:Class ;
    rdfs:label "Weather Hail Sensor"@en ;
    bf:equivalentTagSet :Weather_Hail_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Hail ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hail,
        tag:Sensor,
        tag:Weather ;
    rdfs:subClassOf :Hail_Sensor .

:Yearly_Steam_Usage_Meter a owl:Class ;
    rdfs:label "Yearly Steam Usage Meter"@en ;
    bf:usesEquipment :Steam ;
    bf:usesMeasurement :Yearly_Usage ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Steam,
        tag:Usage,
        tag:Yearly ;
    rdfs:subClassOf :Steam_Usage_Meter .

:Zone_Humidity_Sensor a owl:Class ;
    rdfs:label "Zone Humidity Sensor"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Humidity,
        tag:Sensor,
        tag:Zone ;
    rdfs:subClassOf :Humidity_Sensor .

tag:Angle bf:usedBy :Angle,
        :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Azimuth_Angle,
        :Solar_Azimuth_Angle_Sensor,
        :Solar_Zenith_Angle,
        :Solar_Zenith_Angle_Sensor .

tag:Building bf:usedBy :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :Building,
        :Building_Exhaust_Fans_Stage_Command,
        :Building_Static_Pressure_Sensor,
        :Building_Static_Pressure_Setpoint .

tag:Drive bf:usedBy :Drive_Ready,
        :Drive_Ready_Status,
        :Drive_Temperature,
        :Drive_Temperature_Sensor,
        :VFD_Drive_Ready_Status,
        :VFD_Drive_Temperature_Sensor,
        :Variable_Frequency_Drive .

tag:Leak bf:usedBy :AHU_Condensate_Leak_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Condensate_Leak,
        :Condensate_Leak_Alarm,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

tag:Lowest bf:usedBy :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Temperature,
        :Lowest_Zone_Temperature_Sensor .

:AHU_Automatic_Mode_Command a owl:Class ;
    rdfs:label "AHU Automatic Mode Command"@en ;
    bf:equivalentTagSet :AHU_Automatic_Mode_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Automatic_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Automatic,
        tag:Command,
        tag:Mode ;
    rdfs:subClassOf :Automatic_Mode_Command .

:AHU_CO2_Differential_Sensor a owl:Class ;
    rdfs:label "AHU CO2 Differential Sensor"@en ;
    bf:equivalentTagSet :AHU_CO2_Differential_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :CO2_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:CO2,
        tag:Differential,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Differential_Sensor .

:AHU_CO2_High_Alarm a owl:Class ;
    rdfs:label "AHU CO2 High Alarm"@en ;
    bf:equivalentTagSet :AHU_CO2_High_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :CO2_High ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Alarm,
        tag:CO2,
        tag:High ;
    rdfs:subClassOf :CO2_High_Alarm .

:AHU_Change_Filter_Alarm a owl:Class ;
    rdfs:label "AHU Change Filter Alarm"@en ;
    bf:equivalentTagSet :AHU_Change_Filter_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Change_Filter ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Alarm,
        tag:Change,
        tag:Filter ;
    rdfs:subClassOf :Change_Filter_Alarm ;
    skos:definition "Alarm to change dirty filter"@en .

:AHU_Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "AHU Condensate Leak Alarm"@en ;
    bf:equivalentTagSet :AHU_Condensate_Leak_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Condensate_Leak ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Alarm,
        tag:Condensate,
        tag:Leak ;
    rdfs:subClassOf :Condensate_Leak_Alarm .

:AHU_Cooling_Valve_Command a owl:Class ;
    rdfs:label "AHU Cooling Valve Command"@en ;
    bf:equivalentTagSet :AHU_Cooling_Valve_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Cooling,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:AHU_Current_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Current Cooling Setpoint"@en ;
    bf:equivalentTagSet :AHU_Current_Cooling_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Current_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Cooling,
        tag:Current,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint,
        :Current_Cooling_Setpoint .

:AHU_Curtailment_Override_Command a owl:Class ;
    rdfs:label "AHU Curtailment Override Command"@en ;
    bf:equivalentTagSet :AHU_Curtailment_Override_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Curtailment_Override ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Curtailment,
        tag:Override ;
    rdfs:subClassOf :Curtailment_Override_Command .

:AHU_DualBand_Mode_Setpoint a owl:Class ;
    rdfs:label "AHU DualBand Mode Setpoint"@en ;
    bf:equivalentTagSet :AHU_DualBand_Mode_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :DualBand_Mode ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:DualBand,
        tag:Mode,
        tag:Setpoint ;
    rdfs:subClassOf :DualBand_Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:AHU_Economizer_Damper_Command a owl:Class ;
    rdfs:label "AHU Economizer Damper Command"@en ;
    bf:equivalentTagSet :AHU_Economizer_Damper_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Damper,
        tag:Economizer ;
    rdfs:subClassOf :Economizer_Damper_Command .

:AHU_Economizer_Mode_Status a owl:Class ;
    rdfs:label "AHU Economizer Mode Status"@en ;
    bf:equivalentTagSet :AHU_Economizer_Mode_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Economizer,
        tag:Mode,
        tag:Status ;
    rdfs:subClassOf :AHU_Economizer_Status,
        :Economizer_Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_Economizer_Status a owl:Class ;
    rdfs:label "AHU Economizer Status"@en ;
    bf:equivalentTagSet :AHU_Economizer_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Economizer,
        tag:Status ;
    rdfs:subClassOf :Economizer_Status,
        :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Disable Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Disable_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Disable_Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Disable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Exhaust_Fan_Disable_Command .

:AHU_Filter_Status a owl:Class ;
    rdfs:label "AHU Filter Status"@en ;
    bf:equivalentTagSet :AHU_Filter_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Filter ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Filter,
        tag:Status ;
    rdfs:subClassOf :Filter_Status .

:AHU_Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Demand Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Request_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Demand,
        tag:Heating,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Demand_Setpoint .

:AHU_Heating_Valve_Command a owl:Class ;
    rdfs:label "AHU Heating Valve Command"@en ;
    bf:equivalentTagSet :AHU_Heating_Valve_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Heating,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve_Command .

:AHU_Occupancy_Command a owl:Class ;
    rdfs:label "AHU Occupancy Command"@en ;
    bf:equivalentTagSet :AHU_Occupancy_Command,
        :AHU_Occupied_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Occupancy ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Occupancy ;
    rdfs:subClassOf :Occupancy_Command .

:AHU_Occupied_Command a owl:Class ;
    rdfs:label "AHU Occupied Command"@en ;
    bf:equivalentTagSet :AHU_Occupancy_Command,
        :AHU_Occupied_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Occupied ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Occupied ;
    rdfs:subClassOf :Occupied_Command .

:AHU_Occupied_Mode_Status a owl:Class ;
    rdfs:label "AHU Occupied Mode Status"@en ;
    bf:equivalentTagSet :AHU_Occupied_Mode_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Occupied_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Mode,
        tag:Occupied,
        tag:Status ;
    rdfs:subClassOf :Occupied_Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_PreHeat_Valve_Command a owl:Class ;
    rdfs:label "AHU PreHeat Valve Command"@en ;
    bf:equivalentTagSet :AHU_PreHeat_Valve_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :PreHeat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:PreHeat,
        tag:Valve ;
    rdfs:subClassOf :PreHeat_Valve_Command .

:AHU_Pre_Filter_Status a owl:Class ;
    rdfs:label "AHU Pre Filter Status"@en ;
    bf:equivalentTagSet :AHU_Pre_Filter_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Pre_Filter ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Filter,
        tag:Pre,
        tag:Status ;
    rdfs:subClassOf :AHU_Filter_Status,
        :Pre_Filter_Status ;
    skos:definition "Pre-filter filters large particles. Point indicates the if filter is dirty"@en .

:AHU_Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Preheat Demand Setpoint"@en ;
    bf:equivalentTagSet :AHU_Preheat_Demand_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Preheat_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Demand,
        tag:Preheat,
        tag:Setpoint ;
    rdfs:subClassOf :Preheat_Demand_Setpoint .

:AHU_Run_Request_Command a owl:Class ;
    rdfs:label "AHU Run Request Command"@en ;
    bf:equivalentTagSet :AHU_Run_Request_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Run_Request ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Request,
        tag:Run ;
    rdfs:subClassOf :Run_Request_Command ;
    skos:definition "Request to have AHU turn on"@en .

:AHU_Run_Time_Sensor a owl:Class ;
    rdfs:label "AHU Run Time Sensor"@en ;
    bf:equivalentTagSet :AHU_Run_Time_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Run,
        tag:Sensor,
        tag:Time ;
    rdfs:subClassOf :Run_Time_Sensor .

:AHU_System_Shutdown_Command a owl:Class ;
    rdfs:label "AHU System Shutdown Command"@en ;
    bf:equivalentTagSet :AHU_System_Shutdown_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :System_Shutdown ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Shutdown,
        tag:System ;
    rdfs:subClassOf :System_Shutdown_Command .

:AHU_System_Shutdown_Status a owl:Class ;
    rdfs:label "AHU System Shutdown Status"@en ;
    bf:equivalentTagSet :AHU_System_Shutdown_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :System_Shutdown ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Shutdown,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :AHU_System_Status,
        :System_Shutdown_Status .

:AHU_Trace_Heat_Sensor a owl:Class ;
    rdfs:label "AHU Trace Heat Sensor"@en ;
    bf:equivalentTagSet :AHU_Trace_Heat_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Trace_Heat ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Heat,
        tag:Sensor,
        tag:Trace ;
    rdfs:subClassOf :Trace_Heat_Sensor .

:AHU_Underfloor_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Underfloor Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Underfloor_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Underfloor_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Sensor,
        tag:Temperature,
        tag:Underfloor ;
    rdfs:subClassOf :Underfloor_Temperature_Sensor .

:AHU_Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "AHU Unoccupied Mode Setpoint"@en ;
    bf:equivalentTagSet :AHU_Unoccupied_Mode_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Unoccupied_Mode ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Mode,
        tag:Setpoint,
        tag:Unoccupied ;
    rdfs:subClassOf :Unoccupied_Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:Air_Flow_Sensor a owl:Class ;
    rdfs:label "Air Flow Sensor"@en ;
    rdfs:subClassOf :Flow_Sensor .

:Air_Humidity a owl:Class ;
    rdfs:label "Air Humidity"@en ;
    bf:usedBy :AHU_Outside_Air_Humidity_Sensor,
        :Outside_Air_Humidity_Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity ;
    rdfs:subClassOf :Humidity .

:Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Alarm Delay Setpoint"@en ;
    bf:usesMeasurement :Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Delay,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint .

:Boiler_Run_Time_Sensor a owl:Class ;
    rdfs:label "Boiler Run Time Sensor"@en ;
    bf:equivalentTagSet :Boiler_Run_Time_Sensor ;
    bf:usesEquipment :Boiler ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Boiler,
        tag:Run,
        tag:Sensor,
        tag:Time ;
    rdfs:subClassOf :Run_Time_Sensor .

:Booster_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Booster Fan Air Flow Sensor"@en ;
    bf:usesMeasurement :Booster_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Booster,
        tag:Fan,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Booster_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Booster Fan Start Stop Command"@en ;
    bf:usesMeasurement :Booster_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Booster,
        tag:Command,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Booster_Fan_Command,
        :Start_Stop_Command .

:Building_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Building Static Pressure Sensor"@en ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Building,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:Building_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Building Static Pressure Setpoint"@en ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Building,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:CRAC_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "CRAC Alarm Delay Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Alarm_Delay_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Delay,
        tag:Setpoint ;
    rdfs:subClassOf :Alarm_Delay_Setpoint .

:CRAC_Communication_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Communication Loss Alarm"@en ;
    bf:equivalentTagSet :CRAC_Communication_Loss_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Communication_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Communication,
        tag:Loss ;
    rdfs:subClassOf :Communication_Loss_Alarm .

:CRAC_Compressor_Overload_Alarm a owl:Class ;
    rdfs:label "CRAC Compressor Overload Alarm"@en ;
    bf:equivalentTagSet :CRAC_Compressor_Overload_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Compressor_Overload ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Compressor,
        tag:Overload ;
    rdfs:subClassOf :Compressor_Overload_Alarm .

:CRAC_Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "CRAC Condensate Leak Alarm"@en ;
    bf:equivalentTagSet :CRAC_Condensate_Leak_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Condensate_Leak ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Condensate,
        tag:Leak ;
    rdfs:subClassOf :Condensate_Leak_Alarm .

:CRAC_Enable_Command a owl:Class ;
    rdfs:label "CRAC Enable Command"@en ;
    bf:equivalentTagSet :CRAC_Enable_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Enable ;
    rdfs:subClassOf :Enable_Command .

:CRAC_Fan_Overload_Alarm a owl:Class ;
    rdfs:label "CRAC Fan Overload Alarm"@en ;
    bf:equivalentTagSet :CRAC_Fan_Overload_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Fan_Overload ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Fan,
        tag:Overload ;
    rdfs:subClassOf :Fan_Overload_Alarm .

:CRAC_Humidifier_Alarm a owl:Class ;
    rdfs:label "CRAC Humidifier Alarm"@en ;
    bf:equivalentTagSet :CRAC_Humidifier_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidifier ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Humidifier ;
    rdfs:subClassOf :Humidifier_Alarm .

:CRAC_Humidifier_Fault_Status a owl:Class ;
    rdfs:label "CRAC Humidifier Fault Status"@en ;
    bf:equivalentTagSet :CRAC_Humidifier_Fault_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidifier_Fault ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Fault,
        tag:Humidifier,
        tag:Status ;
    rdfs:subClassOf :Humidifier_Fault_Status .

:CRAC_Humidity_Sensor a owl:Class ;
    rdfs:label "CRAC Humidity Sensor"@en ;
    bf:equivalentTagSet :CRAC_Humidity_Sensor ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CRAC,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor .

:CRAC_Humidity_Tolerance_Setpoint a owl:Class ;
    rdfs:label "CRAC Humidity Tolerance Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Humidity_Tolerance_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidity_Tolerance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CRAC,
        tag:Humidity,
        tag:Setpoint,
        tag:Tolerance ;
    rdfs:subClassOf :CRAC_Humidity_Setpoint,
        :Humidity_Tolerance_Setpoint .

:CRAC_Liquid_Detected_Alarm a owl:Class ;
    rdfs:label "CRAC Liquid Detected Alarm"@en ;
    bf:equivalentTagSet :CRAC_Liquid_Detected_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Liquid_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Detected,
        tag:Liquid ;
    rdfs:subClassOf :Liquid_Detected_Alarm .

:CRAC_Short_Cycle_Alarm a owl:Class ;
    rdfs:label "CRAC Short Cycle Alarm"@en ;
    bf:equivalentTagSet :CRAC_Short_Cycle_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Short_Cycle ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Cycle,
        tag:Short ;
    rdfs:subClassOf :Short_Cycle_Alarm .

:CRAC_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "CRAC Smoke Detected Alarm"@en ;
    bf:equivalentTagSet :CRAC_Smoke_Detected_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Detected,
        tag:Smoke ;
    rdfs:subClassOf :Smoke_Detected_Alarm .

:CRAC_Standby_Fan_Status a owl:Class ;
    rdfs:label "CRAC Standby Fan Status"@en ;
    bf:equivalentTagSet :CRAC_Standby_Fan_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Standby_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Fan,
        tag:Standby,
        tag:Status ;
    rdfs:subClassOf :Standby_Fan_Status .

:CRAC_System_Enable_Command a owl:Class ;
    rdfs:label "CRAC System Enable Command"@en ;
    bf:equivalentTagSet :CRAC_System_Enable_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Enable,
        tag:System ;
    rdfs:subClassOf :CRAC_Enable_Command,
        :System_Enable_Command .

:CRAC_Temperature_Tolerance_Setpoint a owl:Class ;
    rdfs:label "CRAC Temperature Tolerance Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Temperature_Tolerance_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Temperature_Tolerance ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CRAC,
        tag:Setpoint,
        tag:Temperature,
        tag:Tolerance ;
    rdfs:subClassOf :CRAC_Temperature_Setpoint,
        :Temperature_Tolerance_Setpoint .

:CRAC_Unit_Failed_Alarm a owl:Class ;
    rdfs:label "CRAC Unit Failed Alarm"@en ;
    bf:equivalentTagSet :CRAC_Unit_Failed_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Unit_Failed ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Failed,
        tag:Unit ;
    rdfs:subClassOf :Unit_Failed_Alarm .

:CRAC_Water_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Water Loss Alarm"@en ;
    bf:equivalentTagSet :CRAC_Water_Loss_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Water_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Loss,
        tag:Water ;
    rdfs:subClassOf :Water_Loss_Alarm .

:CWS_Exhaust_Fan_Command a owl:Class ;
    rdfs:label "CWS Exhaust Fan Command"@en ;
    bf:equivalentTagSet :CWS_Exhaust_Fan_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Exhaust_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Command,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Exhaust_Fan_Command .

:Chilled_Water_Bypass_Valve_Command a owl:Class ;
    rdfs:label "Chilled Water Bypass Valve Command"@en ;
    bf:usesMeasurement :Chilled_Water_Bypass_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Bypass,
        tag:Chilled,
        tag:Command,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Valve_Command .

:Chilled_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Integral Time"@en ;
    bf:usedBy :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:Pressure,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure,
        :Time .

:Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Sensor"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Pressure_Sensor .

:Chilled_Water_Pump_Enable_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Enable Status"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Enable,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Enable_Status ;
    skos:definition "Allows the pump to be used. It is a sensor."@en .

:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor"@en ;
    bf:usesMeasurement :Chilled_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Return_Water_Temperature_Sensor .

:Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Static Pressure Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Static_Pressure_Setpoint .

:Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Chilled Water System Enable Command"@en ;
    bf:usesMeasurement :Chilled_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Chilled,
        tag:Command,
        tag:Enable,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :System_Enable_Command .

:Chilled_Water_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Chilled Water Temperature Differential Sensor"@en ;
    bf:usesMeasurement :Chilled_Water_Temperature_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Temperature_Sensor ;
    skos:definition "Difference between supply and return temperature"@en .

:Chiller_Discharge_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Chiller Discharge Water Temperature Alarm"@en ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Discharge_Water_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Chiller,
        tag:Discharge,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Alarm .

:Chiller_On_Timer_Sensor a owl:Class ;
    rdfs:label "Chiller On Timer Sensor"@en ;
    bf:equivalentTagSet :Chiller_On_Timer_Sensor ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :On_Timer ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chiller,
        tag:On,
        tag:Sensor,
        tag:Timer ;
    rdfs:subClassOf :On_Timer_Sensor .

:Chiller_Run_Time_Sensor a owl:Class ;
    rdfs:label "Chiller Run Time Sensor"@en ;
    bf:equivalentTagSet :Chiller_Run_Time_Sensor ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chiller,
        tag:Run,
        tag:Sensor,
        tag:Time ;
    rdfs:subClassOf :Run_Time_Sensor .

:Chiller_Supply_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Chiller Supply Water Temperature Alarm"@en ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Supply_Water_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Chiller,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Alarm .

:Condenser_Condensor_Temperature_Sensor a owl:Class ;
    rdfs:label "Condenser Condensor Temperature Sensor"@en ;
    bf:equivalentTagSet :Condenser_Condensor_Temperature_Sensor ;
    bf:usesEquipment :Condenser ;
    bf:usesMeasurement :Condensor_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Condenser,
        tag:Condensor,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Condensor_Temperature_Sensor .

:Cooling_Coil_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Valve Pressure Sensor"@en ;
    bf:usesMeasurement :Cooling_Coil_Valve_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coil,
        tag:Cooling,
        tag:Pressure,
        tag:Sensor,
        tag:Valve ;
    rdfs:subClassOf :Pressure_Sensor .

:Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "Cooling Demand Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Request_Setpoint ;
    bf:usesMeasurement :Cooling_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Demand,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint .

:Cooling_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Discharge,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Discharge_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time"@en ;
    bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Integral,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling,
        :Time .

:Cooling_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Discharge,
        tag:Proportional,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Cooling Max Discharge Air Flow"@en ;
    bf:usedBy :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air_Flow .

:Cooling_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Cooling Max Supply Air Flow"@en ;
    bf:usedBy :Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Supply ;
    rdfs:subClassOf :Cooling,
        :Supply_Air_Flow .

:Cooling_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Cooling Min Discharge Air Flow"@en ;
    bf:usedBy :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air_Flow,
        :Min_Air_Flow .

:Cooling_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Cooling Min Supply Air Flow"@en ;
    bf:usedBy :Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Supply ;
    rdfs:subClassOf :Cooling,
        :Min_Air_Flow,
        :Supply_Air_Flow .

:Cooling_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Supply_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Integral Time"@en ;
    bf:usedBy :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Integral,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling,
        :Time .

:Cooling_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Proportional,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Tower_Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "Cooling Tower Fan Speed Setpoint"@en ;
    bf:usesMeasurement :Cooling_Tower_Fan_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:Tower ;
    rdfs:subClassOf :Fan_Speed_Setpoint .

:Cooling_Valve a owl:Class ;
    rdfs:label "Cooling Valve"@en ;
    bf:usedBy :AHU_Cooling_Valve_Command,
        :Cooling_Valve_Command,
        :FCU_Cooling_Valve_Command,
        :VAV_Cooling_Valve_Command,
        :VFD_Cooling_Valve_Command ;
    bf:usesTag tag:Cooling,
        tag:Valve ;
    rdfs:subClassOf :Cooling,
        :UndefinedMeasurement,
        :Valve .

:DI_Water_Level_Sensor a owl:Class ;
    rdfs:label "DI Water Level Sensor"@en ;
    bf:equivalentTagSet :Deionised_Water_Level_Sensor ;
    bf:usesMeasurement :DI_Water_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:DI,
        tag:Level,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :DI_Water,
        :Water_Level_Sensor .

:Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "Deionised Water Level Sensor"@en ;
    bf:equivalentTagSet :DI_Water_Level_Sensor ;
    bf:usesMeasurement :Deionised_Water_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Deionised,
        tag:Level,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Deionised_Water,
        :Water_Level_Sensor .

:Disable_Hot_Water_System_Air_Temperature a owl:Class ;
    rdfs:label "Disable Hot Water System Air Temperature"@en ;
    bf:usedBy :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Disable,
        tag:Hot,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Air_Temperature,
        :Hot_Water,
        :System .

:Discharge_Air_Flow_Command a owl:Class ;
    rdfs:label "Discharge Air Flow Command"@en ;
    bf:equivalentTagSet :Supply_Air_Flow_Command ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Discharge,
        tag:Flow ;
    rdfs:subClassOf :Command,
        :Discharge_Air .

:Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor"@en ;
    bf:equivalentTagSet :Supply_Air_Humidity_Sensor ;
    bf:usesMeasurement :Discharge_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Air,
        :Humidity_Sensor .

:Discharge_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Dead Band"@en ;
    bf:usedBy :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Temperature_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Temperature Increase Decrease Step"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Step,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Discharge_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Piezoelectric Sensor"@en ;
    bf:equivalentTagSet :Supply_Fan_Piezoelectric_Sensor ;
    bf:usesMeasurement :Discharge_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Piezoelectric,
        tag:Sensor ;
    rdfs:subClassOf :Piezoelectric_Sensor .

:Discharge_Fan_Start_Stop a owl:Class ;
    rdfs:label "Discharge Fan Start Stop"@en ;
    bf:usedBy :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_Start_Stop_Status ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Discharge_Fan,
        :Fan_Start_Stop,
        :UndefinedMeasurement .

:Domestic_Hot_Water_System_Start_Stop a owl:Class ;
    rdfs:label "Domestic Hot Water System Start Stop"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_System_Start_Stop_Command ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Start,
        tag:Stop,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Start_Stop,
        :System,
        :UndefinedMeasurement .

:Domestic_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "Domestic Hot Water Valve Command"@en ;
    bf:usesMeasurement :Domestic_Hot_Water_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Domestic,
        tag:Hot,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Valve_Command .

:Economizer_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "Economizer Damper Min Position Setpoint"@en ;
    bf:usesMeasurement :Economizer_Damper_Min_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Damper,
        tag:Economizer,
        tag:Min,
        tag:Position,
        tag:Setpoint ;
    rdfs:subClassOf :Damper_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:Economizer_Differential_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Differential Air Temperature Setpoint"@en ;
    bf:usesMeasurement :Economizer_Differential_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint ;
    skos:definition "Difference between return air flow and outside air flow"@en .

:Economizer_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Economizer,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Economizer .

:Economizer_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Economizer,
        tag:Proportional,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Economizer .

:Economizer_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Economizer,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Economizer,
        :Supply_Air_Temperature .

:Economizer_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Economizer,
        tag:Proportional,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Economizer,
        :Supply_Air_Temperature .

:EmergencyGenerator_Emergency_Generator_Alarm a owl:Class ;
    rdfs:label "EmergencyGenerator Emergency Generator Alarm"@en ;
    bf:equivalentTagSet :EmergencyGenerator_Emergency_Generator_Alarm ;
    bf:usesEquipment :EmergencyGenerator ;
    bf:usesMeasurement :Emergency_Generator ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Emergency,
        tag:EmergencyGenerator,
        tag:Generator ;
    rdfs:subClassOf :Emergency_Generator_Alarm .

:EmergencyGenerator_Emergency_Generator_Status a owl:Class ;
    rdfs:label "EmergencyGenerator Emergency Generator Status"@en ;
    bf:equivalentTagSet :EmergencyGenerator_Emergency_Generator_Status ;
    bf:usesEquipment :EmergencyGenerator ;
    bf:usesMeasurement :Emergency_Generator ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Emergency,
        tag:EmergencyGenerator,
        tag:Generator,
        tag:Status ;
    rdfs:subClassOf :Emergency_Generator_Status .

:Emergency_Power_Off_Command a owl:Class ;
    rdfs:label "Emergency Power Off Command"@en ;
    bf:usesMeasurement :Emergency_Power_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Emergency,
        tag:Off,
        tag:Power ;
    rdfs:subClassOf :Command .

:Emergency_Power_Off_Switch_Command a owl:Class ;
    rdfs:label "Emergency Power Off Switch Command"@en ;
    bf:usesMeasurement :Emergency_Power_Off_Switch ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Emergency,
        tag:Off,
        tag:Power,
        tag:Switch ;
    rdfs:subClassOf :Emergency_Power_Off_Command .

:Enable_Hot_Water_System_Air_Temperature a owl:Class ;
    rdfs:label "Enable Hot Water System Air Temperature"@en ;
    bf:usedBy :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Enable,
        tag:Hot,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Air_Temperature,
        :Hot_Water_System_Enable .

:Enthalpy a owl:Class ;
    rdfs:label "Enthalpy"@en ;
    bf:usedBy :Outside_Enthalpy_Sensor,
        :Weather_Outside_Enthalpy_Sensor ;
    bf:usesTag tag:Enthalpy ;
    rdfs:subClassOf :MeasurementProperty .

:Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Flow Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Exhaust_Air_Stack_Flow_Dead_Band a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Dead Band"@en ;
    bf:usedBy :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Flow,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow .

:Exhaust_Air_Stack_Flow_Integral_Time a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Integral Time"@en ;
    bf:usedBy :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:Stack,
        tag:Time ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow,
        :Time .

:Exhaust_Air_Stack_Flow_Proportional_Band a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band"@en ;
    bf:usedBy :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:Proportional,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow .

:Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Sensor,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Flow_Sensor .

:Exhaust_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Dead Band"@en ;
    bf:usedBy :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Exhaust_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band"@en ;
    bf:usedBy :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Pressure,
        tag:Proportional,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    rdfs:subClassOf :Velocity_Pressure_Sensor .

:Exhaust_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Fan Air Flow Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Fan_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Fan,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Fan_Air_Flow_Setpoint .

:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Disable_Command,
        :Exhaust_Fan_Disable_Command ;
    bf:usesMeasurement :Exhaust_Fan_Disable_Command ;
    bf:usesTag tag:Command,
        tag:Disable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Disable_Command,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Disable,
        :UndefinedMeasurement .

:Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Enable Command"@en ;
    bf:usesMeasurement :Exhaust_Fan_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Enable_Command,
        :Exhaust_Fan_Command ;
    skos:definition "Enable switch for one particular exhaust fan"@en .

:Exhaust_Fan_Off_Status_LED a owl:Class ;
    rdfs:label "Exhaust Fan Off Status LED"@en ;
    bf:usesMeasurement :Exhaust_Fan_Off_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:LED,
        tag:Off,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fire_Control_Panel_LED_Status .

:Exhaust_Fan_On_Status_LED a owl:Class ;
    rdfs:label "Exhaust Fan On Status LED"@en ;
    bf:usesMeasurement :Exhaust_Fan_On_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:LED,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fire_Control_Panel_LED_Status .

:Exhaust_Fan_Overridden_Off_Status a owl:Class ;
    rdfs:label "Exhaust Fan Overridden Off Status"@en ;
    bf:usesMeasurement :Exhaust_Fan_Overridden_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Off,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Overridden_Off_Status .

:Exhaust_Fan_Overridden_On_Status a owl:Class ;
    rdfs:label "Exhaust Fan Overridden On Status"@en ;
    bf:usesMeasurement :Exhaust_Fan_Overridden_On ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:On,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Overridden_On_Status .

:Exhaust_Fan_Start_Stop a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop_Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Exhaust_Fan,
        :Fan_Start_Stop,
        :UndefinedMeasurement .

:Exhaust_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop Command"@en ;
    bf:usesMeasurement :Exhaust_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Exhaust,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Start_Stop_Command .

:Exhaust_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop Status"@en ;
    bf:usesMeasurement :Exhaust_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fan_Start_Stop_Status .

:Exhaust_Fan_System_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan System Enable Command"@en ;
    bf:usesMeasurement :Exhaust_Fan_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:Exhaust,
        tag:Fan,
        tag:System ;
    rdfs:subClassOf :Exhaust_Fan_Enable_Command,
        :System_Enable_Command ;
    skos:definition "Enable switch for a collection of exhaust fans"@en .

:FCU_CO2_Sensor a owl:Class ;
    rdfs:label "FCU CO2 Sensor"@en ;
    bf:equivalentTagSet :FCU_CO2_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:FCU,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Sensor .

:FCU_Cooling_Valve_Command a owl:Class ;
    rdfs:label "FCU Cooling Valve Command"@en ;
    bf:equivalentTagSet :FCU_Cooling_Valve_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Cooling_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:FCU,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:FCU_Fault_Indicator_Status a owl:Class ;
    rdfs:label "FCU Fault Indicator Status"@en ;
    bf:equivalentTagSet :FCU_Fault_Indicator_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Fault_Indicator ;
    bf:usesPoint :Status ;
    bf:usesTag tag:FCU,
        tag:Fault,
        tag:Indicator,
        tag:Status ;
    rdfs:subClassOf :FCU_Fault_Status,
        :Fault_Indicator_Status .

:FCU_Fault_Status a owl:Class ;
    rdfs:label "FCU Fault Status"@en ;
    bf:equivalentTagSet :FCU_Fault_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Fault ;
    bf:usesPoint :Status ;
    bf:usesTag tag:FCU,
        tag:Fault,
        tag:Status ;
    rdfs:subClassOf :Fault_Status .

:FCU_Heating_Valve_Command a owl:Class ;
    rdfs:label "FCU Heating Valve Command"@en ;
    bf:equivalentTagSet :FCU_Heating_Valve_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:FCU,
        tag:Heating,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve_Command .

:FCU_Humidity_Sensor a owl:Class ;
    rdfs:label "FCU Humidity Sensor"@en ;
    bf:equivalentTagSet :FCU_Humidity_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:FCU,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor .

:FCU_Run_Time_Sensor a owl:Class ;
    rdfs:label "FCU Run Time Sensor"@en ;
    bf:equivalentTagSet :FCU_Run_Time_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:FCU,
        tag:Run,
        tag:Sensor,
        tag:Time ;
    rdfs:subClassOf :Run_Time_Sensor .

:Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Fan Air Flow Setpoint"@en ;
    bf:usedBy :Fan_Air_Flow_Setpoint ;
    bf:usesMeasurement :Fan_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Air_Flow,
        :Air_Flow_Setpoint .

:Fault a owl:Class ;
    rdfs:label "Fault"@en ;
    bf:usedBy :FCU_Fault_Status,
        :Fault_Status,
        :VFD_Fault_Status ;
    bf:usesTag tag:Fault ;
    rdfs:subClassOf :MeasurementProperty .

:Filter a owl:Class ;
    rdfs:label "Filter"@en ;
    bf:usedBy :AHU_Filter_Status,
        :Filter_Differential_Pressure_Sensor,
        :Filter_Status ;
    bf:usesTag tag:Filter ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

:FireControlPanel bf:usedBy :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command .

:Fire_Control_Panel_LED_Status a owl:Class ;
    rdfs:label "Fire Control Panel LED Status"@en ;
    rdfs:subClassOf :Status .

:Fire_Control_Panel_Off a owl:Class ;
    rdfs:label "Fire Control Panel Off"@en ;
    bf:usedBy :AHU_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_Off_Command ;
    bf:usesTag tag:Control,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fire_Control_Panel_On a owl:Class ;
    rdfs:label "Fire Control Panel On"@en ;
    bf:usedBy :AHU_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel_On_Command ;
    bf:usesTag tag:Control,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :UndefinedMeasurement .

:FumeHood_Fume_Hood_Alarm a owl:Class ;
    rdfs:label "FumeHood Fume Hood Alarm"@en ;
    bf:equivalentTagSet :FumeHood_Fume_Hood_Alarm ;
    bf:usesEquipment :FumeHood ;
    bf:usesMeasurement :Fume_Hood ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Fume,
        tag:FumeHood,
        tag:Hood ;
    rdfs:subClassOf :Fume_Hood_Alarm .

:Fume_Hood_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fume Hood Air Flow Sensor"@en ;
    bf:usesMeasurement :Fume_Hood_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:Hood,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Fume_Hood_Sash_Position_Sensor a owl:Class ;
    rdfs:label "Fume Hood Sash Position Sensor"@en ;
    bf:usesMeasurement :Fume_Hood_Sash_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Fume,
        tag:Hood,
        tag:Position,
        tag:Sash,
        tag:Sensor ;
    rdfs:subClassOf :Damper_Position_Sensor .

:HWS_Hot_Water_Pump_Status a owl:Class ;
    rdfs:label "HWS Hot Water Pump Status"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Pump_Status ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Pump_Status ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump_Status .

:Heat_Wheel_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Differential Pressure Sensor"@en ;
    bf:usesMeasurement :Heat_Wheel_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Heat,
        tag:Pressure,
        tag:Sensor,
        tag:Wheel ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Heating_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Heating,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating .

:Heating_Discharge_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time"@en ;
    bf:usedBy :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Integral,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating,
        :Time .

:Heating_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Heating,
        tag:Proportional,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating .

:Heating_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Max Discharge Air Flow"@en ;
    bf:usedBy :Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow .

:Heating_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Max Supply Air Flow"@en ;
    bf:usedBy :Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Supply ;
    rdfs:subClassOf :Heating_Supply_Air_Flow .

:Heating_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Min Discharge Air Flow"@en ;
    bf:usedBy :Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow,
        :Min_Air_Flow .

:Heating_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Min Supply Air Flow"@en ;
    bf:usedBy :Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Supply ;
    rdfs:subClassOf :Heating_Supply_Air_Flow,
        :Min_Air_Flow .

:Heating_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Dead Band"@en ;
    bf:usedBy :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating .

:Heating_Supply_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Integral Time"@en ;
    bf:usedBy :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Integral,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating,
        :Time .

:Heating_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Proportional Band"@en ;
    bf:usedBy :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Heating,
        tag:Proportional,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating .

:High_Temperature_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature"@en ;
    bf:usedBy :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesTag tag:Discharge,
        tag:High,
        tag:Hot,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Discharge_Temperature .

:High_Temperature_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature"@en ;
    bf:usedBy :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Supply_Temperature .

:Hot_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Dead Band"@en ;
    bf:usedBy :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure .

:Hot_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Integral Time"@en ;
    bf:usedBy :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Integral,
        tag:Pressure,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure,
        :Time .

:Hot_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band"@en ;
    bf:usedBy :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Proportional,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure .

:Hot_Water_Pump_Status a owl:Class ;
    rdfs:label "Hot Water Pump Status"@en ;
    bf:usedBy :HWS_Hot_Water_Pump_Status,
        :Hot_Water_Pump_Status ;
    bf:usesMeasurement :Hot_Water_Pump_Status ;
    bf:usesTag tag:Hot,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Hot_Water_Pump,
        :Pump_Status,
        :Status .

:Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "Hot Water Return Temperature"@en ;
    bf:usedBy :HWS_Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Return_Temperature_Sensor ;
    bf:usesTag tag:Hot,
        tag:Return,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Temperature .

:Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Static Pressure Setpoint"@en ;
    bf:usesMeasurement :Hot_Water_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Static_Pressure_Setpoint .

:Hot_Water_System_Enable a owl:Class ;
    rdfs:label "Hot Water System Enable"@en ;
    bf:usedBy :HWS_Hot_Water_System_Enable_Command,
        :Hot_Water_System_Enable_Command ;
    bf:usesTag tag:Enable,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :System_Enable,
        :UndefinedMeasurement .

:Humidifier_Panel_No_Water_Alarm a owl:Class ;
    rdfs:label "Humidifier Panel No Water Alarm"@en ;
    bf:usesMeasurement :Humidifier_Panel_No_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Humidifier,
        tag:No,
        tag:Panel,
        tag:Water ;
    rdfs:subClassOf :Humidifier_Alarm .

:Humidity_Setpoint a owl:Class ;
    rdfs:label "Humidity Setpoint"@en ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Humidity,
        tag:Setpoint ;
    rdfs:subClassOf :Setpoint .

:Ice_Tank_Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Entering Water Temperature Sensor"@en ;
    bf:usesMeasurement :Ice_Tank_Entering_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Entering,
        tag:Ice,
        tag:Sensor,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor .

:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature Sensor"@en ;
    bf:usesMeasurement :Ice_Tank_Leaving_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Ice,
        tag:Leaving,
        tag:Sensor,
        tag:Tank,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Leaving_Water_Temperature_Sensor .

:Load_Shed_Command a owl:Class ;
    rdfs:label "Load Shed Command"@en ;
    bf:usesMeasurement :Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Load,
        tag:Shed ;
    rdfs:subClassOf :Command .

:Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Max Return Air CO2 Setpoint"@en ;
    bf:usesMeasurement :Max_Return_Air_CO2 ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:Max,
        tag:Return,
        tag:Setpoint ;
    rdfs:subClassOf :Return_Air_CO2_Setpoint .

:Mixed_Air_Damper_Position a owl:Class ;
    rdfs:label "Mixed Air Damper Position"@en ;
    bf:usedBy :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :Mixed_Air_Damper_Position_Command,
        :Mixed_Air_Damper_Position_Sensor ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Mixed,
        tag:Position ;
    rdfs:subClassOf :Air_Damper_Position,
        :Mixed_Air,
        :UndefinedMeasurement .

:Mixed_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "Mixed Air Damper Position Command"@en ;
    bf:usesMeasurement :Mixed_Air_Damper_Position ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Damper,
        tag:Mixed,
        tag:Position ;
    rdfs:subClassOf :Damper_Command,
        :Mixed_Air .

:Mixed_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Mixed Air Damper Position Sensor"@en ;
    bf:usesMeasurement :Mixed_Air_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Mixed,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Damper_Position_Sensor,
        :Mixed_Air .

:Occupancy a owl:Class ;
    rdfs:label "Occupancy"@en ;
    bf:usedBy :AHU_Occupancy_Command,
        :Occupancy_Command,
        :Occupancy_Sensor,
        :VAV_Occupancy_Command,
        :VAV_Occupancy_Sensor ;
    bf:usesTag tag:Occupancy ;
    rdfs:subClassOf :MeasurementProperty .

:Occupied_Cooling_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Max Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max,
        tag:Occupied ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow .

:Occupied_Cooling_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Max Supply Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow .

:Occupied_Cooling_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Min Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min,
        tag:Occupied ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow .

:Occupied_Cooling_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Min Supply Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow .

:Occupied_Heating_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Max Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow .

:Occupied_Heating_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Max Supply Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow .

:Occupied_Heating_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Min Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow .

:Occupied_Heating_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Min Supply Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow .

:Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Outside Air CO2 Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Sensor,
        :Outside_Air .

:Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Outside Air Dewpoint Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Dewpoint ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Dewpoint,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Dewpoint_Sensor,
        :Outside_Air .

:Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Air Enthalpy Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Enthalpy,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air,
        :Outside_Enthalpy_Sensor .

:Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Outside Air Flow Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor,
        :Outside_Air .

:Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Outside Air Grains Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Grains ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Grains,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Air_Grains_Sensor,
        :Outside_Air .

:Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Outside Air Humidity Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor,
        :Outside_Air .

:Outside_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Enthalpy Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Enthalpy,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Enthalpy_Sensor .

:PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "PV Current Output Sensor"@en ;
    bf:equivalentTagSet :Photovoltaic_Current_Output_Sensor ;
    bf:usesMeasurement :PV_Current_Output ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:PV,
        tag:Sensor ;
    rdfs:subClassOf :Current_Sensor .

:Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "Photovoltaic Current Output Sensor"@en ;
    bf:equivalentTagSet :PV_Current_Output_Sensor ;
    bf:usesMeasurement :Photovoltaic_Current_Output ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:Photovoltaic,
        tag:Sensor ;
    rdfs:subClassOf :Current_Sensor .

:PreHeat_Coil_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "PreHeat Coil Leaving Water Temperature Sensor"@en ;
    bf:usesMeasurement :PreHeat_Coil_Leaving_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coil,
        tag:Leaving,
        tag:PreHeat,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Leaving_Water_Temperature_Sensor .

:Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Pump Alarm Delay Setpoint"@en ;
    bf:usesEquipment :Pump ;
    bf:usesMeasurement :Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Delay,
        tag:Pump,
        tag:Setpoint ;
    rdfs:subClassOf :Alarm_Delay_Setpoint,
        :Pump_Alarm .

:Pump_Lead_On_Off_Command a owl:Class ;
    rdfs:label "Pump Lead On Off Command"@en ;
    bf:usesEquipment :Pump ;
    bf:usesMeasurement :Lead_On_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Lead,
        tag:Off,
        tag:On,
        tag:Pump ;
    rdfs:subClassOf :Pump_Command .

:Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Pump Start Stop Status"@en ;
    bf:usesMeasurement :Pump_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Pump,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Pump_Status,
        :Start_Stop_Status .

:Reset_Setpoint a owl:Class ;
    rdfs:label "Reset Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Return Air CO2 Sensor"@en ;
    bf:usesMeasurement :Return_Air_CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :CO2_Sensor,
        :Return_Air .

:Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Air Flow Sensor"@en ;
    bf:usesMeasurement :Return_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor,
        :Return_Air .

:Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Return Air Humidity Sensor"@en ;
    bf:usesMeasurement :Return_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Humidity_Sensor,
        :Return_Air .

:Return_Air_Preheat_Valve_Command a owl:Class ;
    rdfs:label "Return Air Preheat Valve Command"@en ;
    bf:usesMeasurement :Return_Air_Preheat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Preheat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :Return_Air,
        :Valve_Command .

:Return_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Fan Air Flow Sensor"@en ;
    bf:usesMeasurement :Return_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor,
        :Return_Air_Flow_Sensor ;
    skos:definition "Air flow measurements specific to a fan"@en .

:Return_Fan_Command a owl:Class ;
    rdfs:label "Return Fan Command"@en ;
    bf:usesMeasurement :Return_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Return ;
    rdfs:subClassOf :Fan_Command .

:Return_Fan_Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Return Fan Differential Speed Sensor"@en ;
    bf:usesMeasurement :Return_Fan_Differential_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Sensor,
        tag:Speed ;
    rdfs:subClassOf :Differential_Speed_Sensor .

:Return_Fan_Start_Stop a owl:Class ;
    rdfs:label "Return Fan Start Stop"@en ;
    bf:usedBy :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_Start_Stop_Status ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Fan_Start_Stop,
        :Return_Fan,
        :UndefinedMeasurement .

:Return_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Return Fan Start Stop Command"@en ;
    bf:usesMeasurement :Return_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Return,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Return_Fan_Command,
        :Start_Stop_Command .

:Return_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Return Fan Start Stop Status"@en ;
    bf:usesMeasurement :Return_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Fan_Start_Stop_Status,
        :Return_Fan_Status .

:Return_Fan_Status a owl:Class ;
    rdfs:label "Return Fan Status"@en ;
    bf:usesMeasurement :Return_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Status ;
    rdfs:subClassOf :Fan_Status .

:Run a owl:Class ;
    rdfs:label "Run"@en ;
    bf:usedBy :CRAC_Run_Status,
        :Run_Status,
        :VFD_Run_Status ;
    bf:usesTag tag:Run ;
    rdfs:subClassOf :UndefinedMeasurement .

:Run_Time a owl:Class ;
    rdfs:label "Run Time"@en ;
    bf:usedBy :AHU_Run_Time_Sensor,
        :Boiler_Run_Time_Sensor,
        :Chiller_Run_Time_Sensor,
        :FCU_Run_Time_Sensor,
        :Run_Time_Sensor,
        :VFD_Run_Time_Sensor ;
    bf:usesTag tag:Run,
        tag:Time ;
    rdfs:subClassOf :Run,
        :Time .

:Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Smoke Detected Alarm"@en ;
    bf:usesMeasurement :Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Detected,
        tag:Smoke ;
    rdfs:subClassOf :Alarm .

:SolarPanel_Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "SolarPanel Battery Voltage Sensor"@en ;
    bf:equivalentTagSet :SolarPanel_Battery_Voltage_Sensor ;
    bf:usesEquipment :SolarPanel ;
    bf:usesMeasurement :Battery_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Battery,
        tag:Sensor,
        tag:SolarPanel,
        tag:Voltage ;
    rdfs:subClassOf :Battery_Voltage_Sensor .

:Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Standby Load Shed Command"@en ;
    bf:usesMeasurement :Standby_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Load,
        tag:Shed,
        tag:Standby ;
    rdfs:subClassOf :Load_Shed_Command .

:SupplyFan_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "SupplyFan Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :SupplyFan_Differential_Pressure_Sensor ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Pressure,
        tag:Sensor,
        tag:SupplyFan ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Supply_Air_Flow_Command a owl:Class ;
    rdfs:label "Supply Air Flow Command"@en ;
    bf:equivalentTagSet :Discharge_Air_Flow_Command ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Flow,
        tag:Supply ;
    rdfs:subClassOf :Command .

:Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Supply Air Humidity Sensor"@en ;
    bf:equivalentTagSet :Discharge_Air_Humidity_Sensor ;
    bf:usesMeasurement :Supply_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Humidity,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Humidity_Sensor .

:Supply_Air_Integrative_Gain_Factor a owl:Class ;
    rdfs:label "Supply Air Integrative Gain Factor"@en ;
    bf:usedBy :Supply_Air_Integrative_Gain_Factor ;
    bf:usesMeasurement :Supply_Air_Integrative_Gain_Factor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Factor,
        tag:Gain,
        tag:Integrative,
        tag:Supply ;
    rdfs:subClassOf :Integral_Gain_Setpoint,
        :UndefinedMeasurement .

:Supply_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Supply Air Static Pressure Dead Band"@en ;
    bf:usedBy :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Pressure,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Temperature_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Supply Air Temperature Increase Decrease Step"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Step,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Supply_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Supply Fan Piezoelectric Sensor"@en ;
    bf:equivalentTagSet :Discharge_Fan_Piezoelectric_Sensor ;
    bf:usesMeasurement :Supply_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Fan,
        tag:Piezoelectric,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Piezoelectric_Sensor .

:Supply_Fan_Start_Stop a owl:Class ;
    rdfs:label "Supply Fan Start Stop"@en ;
    bf:usedBy :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Status ;
    bf:usesTag tag:Fan,
        tag:Start,
        tag:Stop,
        tag:Supply ;
    rdfs:subClassOf :Fan_Start_Stop,
        :Supply_Fan,
        :UndefinedMeasurement .

:Unoccupied a owl:Class ;
    rdfs:label "Unoccupied"@en ;
    bf:usesTag tag:Unoccupied ;
    rdfs:subClassOf :MeasurementProperty .

:Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Unoccupied Load Shed Command"@en ;
    bf:usesMeasurement :Unoccupied_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Load,
        tag:Shed,
        tag:Unoccupied ;
    rdfs:subClassOf :Load_Shed_Command .

:VAV_Box_Mode_Command a owl:Class ;
    rdfs:label "VAV Box Mode Command"@en ;
    bf:equivalentTagSet :VAV_Box_Mode_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Box_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Box,
        tag:Command,
        tag:Mode,
        tag:VAV ;
    rdfs:subClassOf :Box_Mode_Command .

:VAV_Box_Operating_Mode_Status a owl:Class ;
    rdfs:label "VAV Box Operating Mode Status"@en ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Box_Operating_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Box,
        tag:Mode,
        tag:Operating,
        tag:Status,
        tag:VAV ;
    rdfs:subClassOf :Mode_Status .

:VAV_CO2_Level_Sensor a owl:Class ;
    rdfs:label "VAV CO2 Level Sensor"@en ;
    bf:equivalentTagSet :VAV_CO2_Level_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :CO2_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:Level,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :CO2_Level_Sensor,
        :VAV_CO2_Sensor .

:VAV_CO2_Sensor a owl:Class ;
    rdfs:label "VAV CO2 Sensor"@en ;
    bf:equivalentTagSet :VAV_CO2_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :CO2_Sensor .

:VAV_Cooling_Command a owl:Class ;
    rdfs:label "VAV Cooling Command"@en ;
    bf:equivalentTagSet :VAV_Cooling_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Command .

:VAV_Cooling_Valve_Command a owl:Class ;
    rdfs:label "VAV Cooling Valve Command"@en ;
    bf:equivalentTagSet :VAV_Cooling_Valve_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:VAV,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Valve_Command,
        :VAV_Cooling_Command ;
    skos:definition "Can also be part of CRAC"@en .

:VAV_Damper_Position_Sensor a owl:Class ;
    rdfs:label "VAV Damper Position Sensor"@en ;
    bf:equivalentTagSet :VAV_Damper_Position_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Damper,
        tag:Position,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :Damper_Position_Sensor .

:VAV_Heating_Command a owl:Class ;
    rdfs:label "VAV Heating Command"@en ;
    bf:equivalentTagSet :VAV_Heating_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:VAV ;
    rdfs:subClassOf :Heating_Command .

:VAV_Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Demand Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Request_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Demand,
        tag:Heating,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Heating_Demand_Setpoint .

:VAV_Heating_Request_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Request Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Request_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Request_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Request,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Request_Setpoint .

:VAV_Heating_Valve_Command a owl:Class ;
    rdfs:label "VAV Heating Valve Command"@en ;
    bf:equivalentTagSet :VAV_Heating_Valve_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:VAV,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve_Command,
        :VAV_Heating_Command .

:VAV_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "VAV Hot Water Valve Command"@en ;
    bf:equivalentTagSet :VAV_Hot_Water_Valve_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Hot_Water_Valve_Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:VAV,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Valve_Command .

:VAV_Occupancy_Command a owl:Class ;
    rdfs:label "VAV Occupancy Command"@en ;
    bf:equivalentTagSet :VAV_Occupancy_Command,
        :VAV_Occupied_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupancy ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Occupancy,
        tag:VAV ;
    rdfs:subClassOf :Occupancy_Command .

:VAV_Occupied_Command a owl:Class ;
    rdfs:label "VAV Occupied Command"@en ;
    bf:equivalentTagSet :VAV_Occupancy_Command,
        :VAV_Occupied_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Occupied,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Command .

:VAV_Reheat_Valve_Command a owl:Class ;
    rdfs:label "VAV Reheat Valve Command"@en ;
    bf:equivalentTagSet :VAV_Reheat_Valve_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Reheat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Reheat,
        tag:VAV,
        tag:Valve ;
    rdfs:subClassOf :Reheat_Valve_Command .

:VAV_Room_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Room Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Room_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Room_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Room,
        tag:Sensor,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Room_Temperature_Sensor ;
    skos:definition "Room Temperature Sensor"@en .

:VAV_Room_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Room Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Room_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Room_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Room,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Room_Temperature_Setpoint .

:VAV_Schedule_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Schedule Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Schedule_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Schedule_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Schedule,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Schedule_Temperature_Setpoint .

:VAV_Temporary_Occupancy_Status a owl:Class ;
    rdfs:label "VAV Temporary Occupancy Status"@en ;
    bf:equivalentTagSet :VAV_Temporary_Occupancy_Status ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Temporary_Occupancy ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Occupancy,
        tag:Status,
        tag:Temporary,
        tag:VAV ;
    rdfs:subClassOf :Temporary_Occupancy_Status,
        :VAV_Occupancy_Status ;
    skos:definition "Sensor that indicates the button on thermostat has been pressed on weekend/nights. Typically turns On HVAC for a set number of hours."@en .

:VAV_Thermostat_Adjust_Sensor a owl:Class ;
    rdfs:label "VAV Thermostat Adjust Sensor"@en ;
    bf:equivalentTagSet :VAV_Thermostat_Adjust_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Thermostat_Adjust ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Adjust,
        tag:Sensor,
        tag:Thermostat,
        tag:VAV ;
    rdfs:subClassOf :Thermostat_Adjust_Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:VFD_Acceleration_Time_Setpoint a owl:Class ;
    rdfs:label "VFD Acceleration Time Setpoint"@en ;
    bf:equivalentTagSet :VFD_Acceleration_Time_Setpoint ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Acceleration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Acceleration,
        tag:Setpoint,
        tag:Time,
        tag:VFD ;
    rdfs:subClassOf :Acceleration_Time_Setpoint ;
    skos:definition "Setpoint for acceleration"@en .

:VFD_Cooling_Valve_Command a owl:Class ;
    rdfs:label "VFD Cooling Valve Command"@en ;
    bf:equivalentTagSet :VFD_Cooling_Valve_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Cooling_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:VFD,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:VFD_Current_Limit_Setpoint a owl:Class ;
    rdfs:label "VFD Current Limit Setpoint"@en ;
    bf:equivalentTagSet :VFD_Current_Limit_Setpoint ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Current_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Current,
        tag:Limit,
        tag:Setpoint,
        tag:VFD ;
    rdfs:subClassOf :Current_Limit_Setpoint ;
    skos:definition "Setpoint for max current consumed by VFD"@en .

:VFD_Current_Sensor a owl:Class ;
    rdfs:label "VFD Current Sensor"@en ;
    bf:equivalentTagSet :VFD_Current_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Current_Sensor ;
    bf:usesTag tag:Current,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Current_Sensor .

:VFD_Deceleration_Time_Setpoint a owl:Class ;
    rdfs:label "VFD Deceleration Time Setpoint"@en ;
    bf:equivalentTagSet :VFD_Deceleration_Time_Setpoint ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Deceleration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Deceleration,
        tag:Setpoint,
        tag:Time,
        tag:VFD ;
    rdfs:subClassOf :Deceleration_Time_Setpoint ;
    skos:definition "Setpoint for deceleration"@en .

:VFD_Drive_Ready_Status a owl:Class ;
    rdfs:label "VFD Drive Ready Status"@en ;
    bf:equivalentTagSet :VFD_Drive_Ready_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Drive_Ready ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Drive,
        tag:Ready,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Drive_Ready_Status,
        :VFD_Status ;
    skos:definition "TBD"@en .

:VFD_Drive_Temperature_Sensor a owl:Class ;
    rdfs:label "VFD Drive Temperature Sensor"@en ;
    bf:equivalentTagSet :VFD_Drive_Temperature_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Drive_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Drive,
        tag:Sensor,
        tag:Temperature,
        tag:VFD ;
    rdfs:subClassOf :Drive_Temperature_Sensor ;
    skos:definition "Measures VFD temperature"@en .

:VFD_Enable_Command a owl:Class ;
    rdfs:label "VFD Enable Command"@en ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Enable_Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:VFD ;
    rdfs:subClassOf :Enable_Command .

:VFD_Fault_Indicator_Status a owl:Class ;
    rdfs:label "VFD Fault Indicator Status"@en ;
    bf:equivalentTagSet :VFD_Fault_Indicator_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Fault_Indicator ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fault,
        tag:Indicator,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Fault_Indicator_Status,
        :VFD_Fault_Status .

:VFD_Fault_Reset_Command a owl:Class ;
    rdfs:label "VFD Fault Reset Command"@en ;
    bf:equivalentTagSet :VFD_Fault_Reset_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Fault_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fault,
        tag:Reset,
        tag:VFD ;
    rdfs:subClassOf :Fault_Reset_Command ;
    skos:definition "Command to reset fault status after fixed by operator"@en .

:VFD_Filter_Reset_Command a owl:Class ;
    rdfs:label "VFD Filter Reset Command"@en ;
    bf:equivalentTagSet :VFD_Filter_Reset_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Filter_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Filter,
        tag:Reset,
        tag:VFD ;
    rdfs:subClassOf :Filter_Reset_Command ;
    skos:definition "Command to reset the filter status"@en .

:VFD_Frequency_Command a owl:Class ;
    rdfs:label "VFD Frequency Command"@en ;
    bf:equivalentTagSet :VFD_Frequency_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Frequency ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Frequency,
        tag:VFD ;
    rdfs:subClassOf :Frequency_Command .

:VFD_Heating_Valve_Command a owl:Class ;
    rdfs:label "VFD Heating Valve Command"@en ;
    bf:equivalentTagSet :VFD_Heating_Valve_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:VFD,
        tag:Valve ;
    rdfs:subClassOf :Heating_Valve_Command .

:VFD_Load_Current_Sensor a owl:Class ;
    rdfs:label "VFD Load Current Sensor"@en ;
    bf:equivalentTagSet :VFD_Load_Current_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Load_Current ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Load,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Load_Current_Sensor,
        :VFD_Current_Sensor ;
    skos:definition "Measured current"@en .

:VFD_Maintenance_Mode_Command a owl:Class ;
    rdfs:label "VFD Maintenance Mode Command"@en ;
    bf:equivalentTagSet :VFD_Maintenance_Mode_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Maintenance_Mode ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Maintenance,
        tag:Mode,
        tag:VFD ;
    rdfs:subClassOf :Maintenance_Mode_Command .

:VFD_Maintenance_Required_Alarm a owl:Class ;
    rdfs:label "VFD Maintenance Required Alarm"@en ;
    bf:equivalentTagSet :VFD_Maintenance_Required_Alarm ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Maintenance_Required ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Maintenance,
        tag:Required,
        tag:VFD ;
    rdfs:subClassOf :Maintenance_Required_Alarm,
        :VFD_Alarm .

:VFD_Max_Frequency_Command a owl:Class ;
    rdfs:label "VFD Max Frequency Command"@en ;
    bf:equivalentTagSet :VFD_Max_Frequency_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Max_Frequency ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Frequency,
        tag:Max,
        tag:VFD ;
    rdfs:subClassOf :Max_Frequency_Command,
        :VFD_Frequency_Command .

:VFD_Motor_Current_Sensor a owl:Class ;
    rdfs:label "VFD Motor Current Sensor"@en ;
    bf:equivalentTagSet :VFD_Motor_Current_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Current ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Motor,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Motor_Current_Sensor,
        :VFD_Current_Sensor ;
    skos:definition "Measured current"@en .

:VFD_Motor_Direction_Command a owl:Class ;
    rdfs:label "VFD Motor Direction Command"@en ;
    bf:equivalentTagSet :VFD_Motor_Direction_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Direction ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Direction,
        tag:Motor,
        tag:VFD ;
    rdfs:subClassOf :Motor_Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:VFD_Motor_Direction_Status a owl:Class ;
    rdfs:label "VFD Motor Direction Status"@en ;
    bf:equivalentTagSet :VFD_Motor_Direction_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Direction ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Direction,
        tag:Motor,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Motor_Direction_Status,
        :VFD_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:VFD_Motor_Power_Meter a owl:Class ;
    rdfs:label "VFD Motor Power Meter"@en ;
    bf:equivalentTagSet :VFD_Motor_Power_Meter ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Motor,
        tag:Power,
        tag:VFD ;
    rdfs:subClassOf :Motor_Power_Meter,
        :VFD_Power_Meter .

:VFD_Motor_Speed_Sensor a owl:Class ;
    rdfs:label "VFD Motor Speed Sensor"@en ;
    bf:equivalentTagSet :VFD_Motor_Speed_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Motor,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Motor_Speed_Sensor .

:VFD_Motor_Torque_Sensor a owl:Class ;
    rdfs:label "VFD Motor Torque Sensor"@en ;
    bf:equivalentTagSet :VFD_Motor_Torque_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Torque ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Motor,
        tag:Sensor,
        tag:Torque,
        tag:VFD ;
    rdfs:subClassOf :Motor_Torque_Sensor ;
    skos:definition "Measured torque"@en .

:VFD_On_Timer_Sensor a owl:Class ;
    rdfs:label "VFD On Timer Sensor"@en ;
    bf:equivalentTagSet :VFD_On_Timer_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :On_Timer ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:On,
        tag:Sensor,
        tag:Timer,
        tag:VFD ;
    rdfs:subClassOf :On_Timer_Sensor .

:VFD_Output_Frequency_Sensor a owl:Class ;
    rdfs:label "VFD Output Frequency Sensor"@en ;
    bf:equivalentTagSet :VFD_Output_Frequency_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Output_Frequency ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Frequency,
        tag:Output,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Output_Frequency_Sensor .

:VFD_Output_Voltage_Sensor a owl:Class ;
    rdfs:label "VFD Output Voltage Sensor"@en ;
    bf:equivalentTagSet :VFD_Output_Voltage_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Output_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Output,
        tag:Sensor,
        tag:VFD,
        tag:Voltage ;
    rdfs:subClassOf :Output_Voltage_Sensor .

:VFD_Panel_Lockout_Command a owl:Class ;
    rdfs:label "VFD Panel Lockout Command"@en ;
    bf:equivalentTagSet :VFD_Panel_Lockout_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Panel_Lockout ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Lockout,
        tag:Panel,
        tag:VFD ;
    rdfs:subClassOf :Panel_Lockout_Command .

:VFD_Power_Meter a owl:Class ;
    rdfs:label "VFD Power Meter"@en ;
    bf:equivalentTagSet :VFD_Power_Meter ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Power,
        tag:VFD ;
    rdfs:subClassOf :Power_Meter .

:VFD_Rated_Speed_Setpoint a owl:Class ;
    rdfs:label "VFD Rated Speed Setpoint"@en ;
    bf:equivalentTagSet :VFD_Rated_Speed_Setpoint ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Rated_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Rated,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Rated_Speed_Setpoint ;
    skos:definition "Maximum speed specified by manufacturer"@en .

:VFD_Run_Direction_Command a owl:Class ;
    rdfs:label "VFD Run Direction Command"@en ;
    bf:equivalentTagSet :VFD_Run_Direction_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run_Direction ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Direction,
        tag:Run,
        tag:VFD ;
    rdfs:subClassOf :Run_Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:VFD_Run_Direction_Status a owl:Class ;
    rdfs:label "VFD Run Direction Status"@en ;
    bf:equivalentTagSet :VFD_Run_Direction_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run_Direction ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Direction,
        tag:Run,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Run_Direction_Status,
        :VFD_Run_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:VFD_Run_Enable_Command a owl:Class ;
    rdfs:label "VFD Run Enable Command"@en ;
    bf:equivalentTagSet :VFD_Run_Enable_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:Run,
        tag:VFD ;
    rdfs:subClassOf :Run_Enable_Command,
        :VFD_Enable_Command ;
    skos:definition "A command that allows VFD to be used"@en .

:VFD_Run_Enable_Status a owl:Class ;
    rdfs:label "VFD Run Enable Status"@en ;
    bf:equivalentTagSet :VFD_Run_Enable_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Enable,
        tag:Run,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Run_Enable_Status,
        :VFD_Run_Status .

:VFD_Run_Time_Sensor a owl:Class ;
    rdfs:label "VFD Run Time Sensor"@en ;
    bf:equivalentTagSet :VFD_Run_Time_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Run,
        tag:Sensor,
        tag:Time,
        tag:VFD ;
    rdfs:subClassOf :Run_Time_Sensor .

:VFD_Running_Hour_Sensor a owl:Class ;
    rdfs:label "VFD Running Hour Sensor"@en ;
    bf:equivalentTagSet :VFD_Running_Hour_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Running_Hour ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hour,
        tag:Running,
        tag:Sensor,
        tag:VFD ;
    rdfs:subClassOf :Running_Hour_Sensor .

:VFD_Speed_Reset_Command a owl:Class ;
    rdfs:label "VFD Speed Reset Command"@en ;
    bf:equivalentTagSet :VFD_Speed_Reset_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Speed_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Reset,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Speed_Reset_Command,
        :VFD_Speed_Command .

:VFD_System_Enable_Command a owl:Class ;
    rdfs:label "VFD System Enable Command"@en ;
    bf:equivalentTagSet :VFD_System_Enable_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:System,
        tag:VFD ;
    rdfs:subClassOf :System_Enable_Command,
        :VFD_Enable_Command .

:WaterSystem_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "WaterSystem Alarm Delay Setpoint"@en ;
    bf:equivalentTagSet :WaterSystem_Alarm_Delay_Setpoint ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Delay,
        tag:Setpoint,
        tag:WaterSystem ;
    rdfs:subClassOf :Alarm_Delay_Setpoint .

:WaterSystem_Pump_Status a owl:Class ;
    rdfs:label "WaterSystem Pump Status"@en ;
    bf:equivalentTagSet :WaterSystem_Pump_Status ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Pump ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Pump,
        tag:Status,
        tag:WaterSystem ;
    rdfs:subClassOf :Pump_Status,
        :Start_Stop_Status .

:WaterSystem_Valve_Command a owl:Class ;
    rdfs:label "WaterSystem Valve Command"@en ;
    bf:equivalentTagSet :WaterSystem_Valve_Command ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Valve,
        tag:WaterSystem ;
    rdfs:subClassOf :Valve_Command .

:Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Water Discharge Temperature"@en ;
    bf:usedBy :WaterSystem_Water_Discharge_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor ;
    bf:usesTag tag:Discharge,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature,
        :Water .

:Water_Supply_Temperature a owl:Class ;
    rdfs:label "Water Supply Temperature"@en ;
    bf:usedBy :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    bf:usesTag tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature,
        :Water .

:Weather_Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Weather Rain Duration Sensor"@en ;
    bf:equivalentTagSet :Weather_Rain_Duration_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Rain_Duration ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Duration,
        tag:Rain,
        tag:Sensor,
        tag:Weather ;
    rdfs:subClassOf :Rain_Duration_Sensor,
        :Weather_Rain_Sensor .

:Weather_Rain_Sensor a owl:Class ;
    rdfs:label "Weather Rain Sensor"@en ;
    bf:equivalentTagSet :Weather_Rain_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Rain ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Rain,
        tag:Sensor,
        tag:Weather ;
    rdfs:subClassOf :Rain_Sensor .

:Weather_Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Weather Relative Humidity Sensor"@en ;
    bf:equivalentTagSet :Weather_Relative_Humidity_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Relative_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Humidity,
        tag:Relative,
        tag:Sensor,
        tag:Weather ;
    rdfs:subClassOf :Relative_Humidity_Sensor .

:Weather_Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Weather Solar Radiance Sensor"@en ;
    bf:equivalentTagSet :Weather_Solar_Radiance_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Solar_Radiance ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Radiance,
        tag:Sensor,
        tag:Solar,
        tag:Weather ;
    rdfs:subClassOf :Solar_Radiance_Sensor .

:Weather_Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Weather Wind Direction Sensor"@en ;
    bf:equivalentTagSet :Weather_Wind_Direction_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Wind_Direction ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Direction,
        tag:Sensor,
        tag:Weather,
        tag:Wind ;
    rdfs:subClassOf :Wind_Direction_Sensor .

:Weather_Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Weather Wind Speed Sensor"@en ;
    bf:equivalentTagSet :Weather_Wind_Speed_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesMeasurement :Wind_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Speed,
        tag:Weather,
        tag:Wind ;
    rdfs:subClassOf :Wind_Speed_Sensor .

:Zone_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Cooling Temperature Setpoint"@en ;
    bf:equivalentTagSet :Zone_Temperature_High_Setpoint ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

:Zone_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Heating Temperature Setpoint"@en ;
    bf:equivalentTagSet :Zone_Temperature_Low_Setpoint ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Heating_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Heating,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

:Zone_Temperature_High_Setpoint a owl:Class ;
    rdfs:label "Zone Temperature High Setpoint"@en ;
    bf:equivalentTagSet :Zone_Cooling_Temperature_Setpoint ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature_High ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:High,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

:Zone_Temperature_Low_Setpoint a owl:Class ;
    rdfs:label "Zone Temperature Low Setpoint"@en ;
    bf:equivalentTagSet :Zone_Heating_Temperature_Setpoint ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature_Low ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Low,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

tag:DHWS bf:usedBy :DHWS,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command .

tag:Delay bf:usedBy :Alarm_Delay,
        :Alarm_Delay_Setpoint,
        :CRAC_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Alarm_Delay,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Pump_Alarm_Delay_Setpoint,
        :WaterSystem_Alarm_Delay_Setpoint .

tag:Entering bf:usedBy :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Coil_Entering_Temperature,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Ice_Tank_Entering_Water_Temperature,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor .

tag:FireControlPanel bf:usedBy :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command .

tag:Highest bf:usedBy :AHU_Highest_Zone_Cooling_Command,
        :AHU_Highest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :Highest_Cooling,
        :Highest_Temperature,
        :Highest_Zone_Cooling_Command,
        :Highest_Zone_Temperature_Sensor .

tag:Room bf:usedBy :Computer_Room_Air_Conditioning,
        :Room,
        :Room_Temperature,
        :Room_Temperature_Sensor,
        :Room_Temperature_Setpoint,
        :Server_Room,
        :VAV_Room_Temperature_Sensor,
        :VAV_Room_Temperature_Setpoint .

tag:Shutdown bf:usedBy :AHU_System_Shutdown_Command,
        :AHU_System_Shutdown_Status,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Shutdown_Hot_Water_When_Unoccupied,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :System_Shutdown,
        :System_Shutdown_Command,
        :System_Shutdown_Status .

tag:Steam bf:usedBy :AHU_Steam_On_Off_Command,
        :Current_Steam_Usage_Meter,
        :Monthly_Steam_Usage_Meter,
        :Steam,
        :Steam_On_Off,
        :Steam_On_Off_Command,
        :Steam_Usage_Today_Meter,
        :Yearly_Steam_Usage_Meter .

tag:Usage bf:usedBy :Current_Steam_Usage_Meter,
        :Current_Usage,
        :Monthly_Steam_Usage_Meter,
        :Monthly_Usage,
        :Steam_Usage_Today_Meter,
        :Usage_Today,
        :Yearly_Steam_Usage_Meter,
        :Yearly_Usage .

:AHU_Auto_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Auto Cooling Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Auto_Cooling_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Auto_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Auto,
        tag:Cooling,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Auto_Cooling_Temperature_Setpoint .

:AHU_Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Bypass Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Bypass_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Bypass_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Bypass,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Bypass_Air_Flow_Sensor .

:AHU_Bypass_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Bypass Damper Position Sensor"@en ;
    bf:equivalentTagSet :AHU_Bypass_Damper_Position_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Bypass_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Bypass,
        tag:Damper,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Bypass_Damper_Position_Sensor .

:AHU_Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Demand Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Request_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Cooling,
        tag:Demand,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Demand_Setpoint .

:AHU_Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Request Percent Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Request_Percent_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Request_Percent ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Cooling,
        tag:Percent,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :AHU_Cooling_Request_Setpoint,
        :Cooling_Request_Percent_Setpoint,
        :Demand_Setpoint .

:AHU_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Differential_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Pressure,
        tag:Sensor ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:AHU_Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Humidity Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Humidity_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Exhaust_Air_Humidity_Sensor .

:AHU_Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Exhaust_Air_Temperature_Sensor .

:AHU_Exhaust_Bypass_Damper_Command a owl:Class ;
    rdfs:label "AHU Exhaust Bypass Damper Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Bypass_Damper_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Bypass_Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Bypass,
        tag:Command,
        tag:Damper,
        tag:Exhaust ;
    rdfs:subClassOf :Exhaust_Bypass_Damper_Command .

:AHU_Exhaust_Fan_Disable_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Disable Status"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Disable_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Disable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Disable,
        tag:Exhaust,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :Exhaust_Fan_Disable_Status .

:AHU_Exhaust_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Fan Piezoelectric Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Piezoelectric_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Exhaust,
        tag:Fan,
        tag:Piezoelectric,
        tag:Sensor ;
    rdfs:subClassOf :Exhaust_Fan_Piezoelectric_Sensor .

:AHU_Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_VFD_Speed_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_VFD_Speed_Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Exhaust,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :AHU_VFD_Speed_Command,
        :Exhaust_Fan_VFD_Speed_Command .

:AHU_Fan_Run_Request_Status a owl:Class ;
    rdfs:label "AHU Fan Run Request Status"@en ;
    bf:equivalentTagSet :AHU_Fan_Run_Request_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Fan_Run_Request ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Request,
        tag:Run,
        tag:Status ;
    rdfs:subClassOf :Fan_Run_Request_Status ;
    skos:definition "Request from AHU for the fan to run"@en .

:AHU_Heat_Exchanger_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Heat Exchanger Start Stop Command"@en ;
    bf:equivalentTagSet :AHU_Heat_Exchanger_Start_Stop_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Exchanger_Start_Stop_Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Exchanger,
        tag:Heat,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Heat_Exchanger_Start_Stop_Command .

:AHU_Heat_Wheel_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Speed Sensor"@en ;
    bf:equivalentTagSet :AHU_Heat_Wheel_Speed_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Wheel_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Heat,
        tag:Sensor,
        tag:Speed,
        tag:Wheel ;
    rdfs:subClassOf :Differential_Speed_Sensor,
        :Heat_Wheel_Speed_Sensor .

:AHU_Heat_Wheel_Voltage_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Voltage Sensor"@en ;
    bf:equivalentTagSet :AHU_Heat_Wheel_Voltage_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Wheel_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Heat,
        tag:Sensor,
        tag:Voltage,
        tag:Wheel ;
    rdfs:subClassOf :Heat_Wheel_Voltage_Sensor .

:AHU_Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Request Percent Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Request_Percent_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Request_Percent ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Heating,
        tag:Percent,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :AHU_Heating_Request_Setpoint,
        :Demand_Setpoint,
        :Heating_Request_Percent_Setpoint .

:AHU_Heating_Request_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Request Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Request_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Request_Setpoint ;
    bf:usesTag tag:AHU,
        tag:Heating,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Request_Setpoint .

:AHU_Max_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Max VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_VFD_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Max,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Max_VFD_Speed_Setpoint ;
    skos:definition "Max VFD Speed To Increase Static Pressure Setpoint"@en .

:AHU_Min_Fresh_Air_Setpoint a owl:Class ;
    rdfs:label "AHU Min Fresh Air Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_Fresh_Air_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_Fresh_Air ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Fresh,
        tag:Min,
        tag:Setpoint ;
    rdfs:subClassOf :Min_Fresh_Air_Setpoint .

:AHU_Min_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Min VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_VFD_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Min,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Min_VFD_Speed_Setpoint ;
    skos:definition "Min VFD Speed To Increase Static Pressure Setpoint"@en .

:AHU_Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Mixed Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Mixed_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Mixed_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Mixed,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Mixed_Air_Temperature_Sensor .

:AHU_Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Mixed Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Mixed_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Mixed_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Mixed,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Mixed_Air_Temperature_Setpoint .

:AHU_Overridden_Off_Status a owl:Class ;
    rdfs:label "AHU Overridden Off Status"@en ;
    bf:equivalentTagSet :AHU_Overridden_Off_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Overridden_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Off,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Overridden_Off_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be Off"@en .

:AHU_Overridden_On_Status a owl:Class ;
    rdfs:label "AHU Overridden On Status"@en ;
    bf:equivalentTagSet :AHU_Overridden_On_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Overridden_On ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:On,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :Overridden_On_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be On"@en .

:AHU_Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "AHU Return Air CO2 Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_CO2_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:CO2,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_CO2_Sensor .

:AHU_Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Dewpoint Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Dewpoint_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Dewpoint ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Dewpoint,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_Dewpoint_Sensor .

:AHU_Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Enthalpy Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Enthalpy_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Enthalpy,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_Enthalpy_Sensor .

:AHU_Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Grains Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Grains_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Grains ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Grains,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_Grains_Sensor .

:AHU_Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Humidity Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Humidity_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Humidity,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_Humidity_Sensor .

:AHU_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Return,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:AHU_Return_Heat_Valve_Command a owl:Class ;
    rdfs:label "AHU Return Heat Valve Command"@en ;
    bf:equivalentTagSet :AHU_Return_Heat_Valve_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Heat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Heat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :Return_Heat_Valve_Command .

:AHU_Steam_On_Off_Command a owl:Class ;
    rdfs:label "AHU Steam On Off Command"@en ;
    bf:equivalentTagSet :AHU_Steam_On_Off_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Steam_On_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Off,
        tag:On,
        tag:Steam ;
    rdfs:subClassOf :Steam_On_Off_Command .

:AHU_System_Enable_Command a owl:Class ;
    rdfs:label "AHU System Enable Command"@en ;
    bf:equivalentTagSet :AHU_System_Enable_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Enable,
        tag:System ;
    rdfs:subClassOf :System_Enable_Command .

:AHU_System_Status a owl:Class ;
    rdfs:label "AHU System Status"@en ;
    bf:equivalentTagSet :AHU_System_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :System ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :System_Status .

:AHU_VFD_Status a owl:Class ;
    rdfs:label "AHU VFD Status"@en ;
    bf:equivalentTagSet :AHU_VFD_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :VFD_Status ;
    bf:usesTag tag:AHU,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :VFD_Status .

:Air_Temperature_High_Reset a owl:Class ;
    rdfs:label "Air Temperature High Reset"@en ;
    bf:usedBy :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Reset,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :High_Temperature,
        :Temperature_High .

:Air_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Air Temperature Low Reset"@en ;
    bf:usedBy :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint ;
    bf:usesTag tag:Air,
        tag:Low,
        tag:Reset,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Low_Temperature,
        :Temperature_Low .

:Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor"@en ;
    bf:equivalentTagSet :Average_Supply_Air_Flow_Sensor ;
    bf:usesMeasurement :Average_Discharge_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Discharge,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure Sensor"@en ;
    bf:usesMeasurement :Average_Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Sensor .

:Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Supply Air Flow Sensor"@en ;
    bf:equivalentTagSet :Average_Discharge_Air_Flow_Sensor ;
    bf:usesMeasurement :Average_Supply_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Flow,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Average Zone Temperature Sensor"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Average_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Average,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Boiler_On_Off_Status a owl:Class ;
    rdfs:label "Boiler On Off Status"@en ;
    bf:equivalentTagSet :Boiler_On_Off_Status,
        :Boiler_Start_Stop_Status ;
    bf:usesEquipment :Boiler ;
    bf:usesMeasurement :On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Boiler,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Boiler_Start_Stop_Status a owl:Class ;
    rdfs:label "Boiler Start Stop Status"@en ;
    bf:equivalentTagSet :Boiler_On_Off_Status,
        :Boiler_Start_Stop_Status ;
    bf:usesEquipment :Boiler ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Boiler,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Status .

:Booster_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Booster Fan Air Flow Setpoint"@en ;
    bf:usedBy :Booster_Fan_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Air_Flow_Setpoint ;
    bf:usesMeasurement :Booster_Fan_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Booster,
        tag:Fan,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Booster_Fan_Air_Flow,
        :Fan_Air_Flow_Setpoint .

:Building_Exhaust_Fans_Stage_Command a owl:Class ;
    rdfs:label "Building Exhaust Fans Stage Command"@en ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Exhaust_Fans_Stage ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Building,
        tag:Command,
        tag:Exhaust,
        tag:Fans,
        tag:Stage ;
    rdfs:subClassOf :Fans_Stage_Command ;
    skos:definition "Exhaust fans are typically arranged so that they can be fired in stages as per requirement. This command controls which stage is switched on"@en .

:CO2 a owl:Class ;
    rdfs:label "CO2"@en ;
    bf:usedBy :CO2_Sensor,
        :CO2_Setpoint,
        :FCU_CO2_Sensor,
        :VAV_CO2_Sensor ;
    bf:usesTag tag:CO2 ;
    rdfs:subClassOf :MeasurementProperty .

:CRAC_Air_Flow_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Air Flow Loss Alarm"@en ;
    bf:equivalentTagSet :CRAC_Air_Flow_Loss_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Air_Flow_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:CRAC,
        tag:Flow,
        tag:Loss ;
    rdfs:subClassOf :Air_Flow_Loss_Alarm .

:CRAC_Cooling_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Cooling On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Cooling_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Cooling_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Cooling,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Cooling_On_Off_Status .

:CRAC_Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Dehumidification On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Dehumidification_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Dehumidification_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Dehumidification,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Dehumidification_On_Off_Status .

:CRAC_EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "CRAC EconCycle On Off Status"@en ;
    bf:equivalentTagSet :CRAC_EconCycle_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :EconCycle_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:EconCycle,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :EconCycle_On_Off_Status .

:CRAC_Emergency_Power_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Emergency Power Loss Alarm"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Loss_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Emergency,
        tag:Loss,
        tag:Power ;
    rdfs:subClassOf :CRAC_Power_Loss_Alarm,
        :Emergency_Power_Loss_Alarm .

:CRAC_Heating_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Heating On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Heating_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Heating_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Heating,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Heating_On_Off_Status .

:CRAC_High_Head_Pressure_Alarm a owl:Class ;
    rdfs:label "CRAC High Head Pressure Alarm"@en ;
    bf:equivalentTagSet :CRAC_High_Head_Pressure_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :High_Head_Pressure ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Head,
        tag:High,
        tag:Pressure ;
    rdfs:subClassOf :High_Head_Pressure_Alarm .

:CRAC_High_Humidity_Alarm a owl:Class ;
    rdfs:label "CRAC High Humidity Alarm"@en ;
    bf:equivalentTagSet :CRAC_High_Humidity_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :High_Humidity ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:High,
        tag:Humidity ;
    rdfs:subClassOf :High_Humidity_Alarm .

:CRAC_High_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC High Humidity Alarm Setpoint"@en ;
    bf:equivalentTagSet :CRAC_High_Humidity_Alarm_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :High_Humidity_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:High,
        tag:Humidity,
        tag:Setpoint ;
    rdfs:subClassOf :CRAC_High_Humidity_Alarm,
        :CRAC_Humidity_Setpoint,
        :High_Humidity_Alarm_Setpoint .

:CRAC_High_Temperature_Alarm a owl:Class ;
    rdfs:label "CRAC High Temperature Alarm"@en ;
    bf:equivalentTagSet :CRAC_High_Temperature_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :High_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:High,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature_Alarm .

:CRAC_High_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC High Temperature Alarm Setpoint"@en ;
    bf:equivalentTagSet :CRAC_High_Temperature_Alarm_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :High_Temperature_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:High,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :CRAC_High_Temperature_Alarm,
        :CRAC_Temperature_Setpoint,
        :High_Temperature_Alarm_Setpoint .

:CRAC_Humidification_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Humidification On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Humidification_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidification_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Humidification,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Humidification_On_Off_Status .

:CRAC_Locally_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Locally On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Locally_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Locally_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Locally,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Locally_On_Off_Status .

:CRAC_Low_Humidity_Alarm a owl:Class ;
    rdfs:label "CRAC Low Humidity Alarm"@en ;
    bf:equivalentTagSet :CRAC_Low_Humidity_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Low_Humidity ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Humidity,
        tag:Low ;
    rdfs:subClassOf :Low_Humidity_Alarm .

:CRAC_Low_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC Low Humidity Alarm Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Low_Humidity_Alarm_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Low_Humidity_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Humidity,
        tag:Low,
        tag:Setpoint ;
    rdfs:subClassOf :CRAC_Humidity_Setpoint,
        :CRAC_Low_Humidity_Alarm,
        :Low_Humidity_Alarm_Setpoint .

:CRAC_Low_Suction_Pressure_Alarm a owl:Class ;
    rdfs:label "CRAC Low Suction Pressure Alarm"@en ;
    bf:equivalentTagSet :CRAC_Low_Suction_Pressure_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Low_Suction_Pressure ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Low,
        tag:Pressure,
        tag:Suction ;
    rdfs:subClassOf :Low_Suction_Pressure_Alarm .

:CRAC_Low_Temperature_Alarm a owl:Class ;
    rdfs:label "CRAC Low Temperature Alarm"@en ;
    bf:equivalentTagSet :CRAC_Low_Temperature_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Low_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Low_Temperature_Alarm .

:CRAC_Low_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC Low Temperature Alarm Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Low_Temperature_Alarm_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Low_Temperature_Alarm ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Low,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :CRAC_Low_Temperature_Alarm,
        :CRAC_Temperature_Setpoint,
        :Low_Temperature_Alarm_Setpoint .

:CRAC_Power_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Power Loss Alarm"@en ;
    bf:equivalentTagSet :CRAC_Power_Loss_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Power_Loss ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Loss,
        tag:Power ;
    rdfs:subClassOf :Power_Loss_Alarm .

:CRAC_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "CRAC Pump Start Stop Command"@en ;
    bf:equivalentTagSet :CRAC_Pump_Start_Stop_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Pump,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :CRAC_Start_Stop_Command,
        :Pump_Start_Stop_Command .

:CRAC_Remotely_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Remotely On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Remotely_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Remotely_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Off,
        tag:On,
        tag:Remotely,
        tag:Status ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Remotely_On_Off_Status .

:CRAC_Start_Stop_Command a owl:Class ;
    rdfs:label "CRAC Start Stop Command"@en ;
    bf:equivalentTagSet :CRAC_Start_Stop_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Command .

:CRAC_Start_Stop_Status a owl:Class ;
    rdfs:label "CRAC Start Stop Status"@en ;
    bf:equivalentTagSet :CRAC_On_Off_Status,
        :CRAC_Start_Stop_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Status .

:CRAC_Zone_Humidity_Sensor a owl:Class ;
    rdfs:label "CRAC Zone Humidity Sensor"@en ;
    bf:equivalentTagSet :CRAC_Zone_Humidity_Sensor ;
    bf:usesEquipment :CRAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CRAC,
        tag:Humidity,
        tag:Sensor,
        tag:Zone ;
    rdfs:subClassOf :CRAC_Humidity_Sensor,
        :Zone_Humidity_Sensor .

:Chilled_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Dead Band"@en ;
    bf:usedBy :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Increase Decrease Step"@en ;
    bf:usedBy :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Decrease,
        tag:Differential,
        tag:Increase,
        tag:Pressure,
        tag:Step,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Load_Shed_Reset a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset"@en ;
    bf:usedBy :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed .

:Chilled_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band"@en ;
    bf:usedBy :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor"@en ;
    bf:equivalentTagSet :Chilled_Water_Supply_Flow_Sensor ;
    bf:usesMeasurement :Chilled_Water_Discharge_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Discharge,
        tag:Flow,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Flow_Sensor .

:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :Chilled_Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :Chilled_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor .

:Chilled_Water_Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Alarm Delay Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:Chilled,
        tag:Delay,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Pump_Alarm_Delay_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Dead Band"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Differential_Pressure_Integration_Time a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Integration Time"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Integration,
        tag:Pressure,
        tag:Pump,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure,
        :Chilled_Water_Pump,
        :Time .

:Chilled_Water_Pump_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Proportional Band"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Lead_Lag a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status ;
    bf:usesTag tag:Chilled,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Lead_Lag,
        :UndefinedMeasurement .

:Chilled_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag Command"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Lead_Lag ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Chilled,
        tag:Command,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :Pump_Lead_Lag_Command .

:Chilled_Water_Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag Status"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Lead_Lag ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Lead_Lag_Status .

:Chilled_Water_Pump_Start_Stop a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status ;
    bf:usesTag tag:Chilled,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Pump_Start_Stop,
        :UndefinedMeasurement .

:Chilled_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop Command"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :Pump_Start_Stop_Command .

:Chilled_Water_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop Status"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Pump,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Start_Stop_Status .

:Chilled_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "Chilled Water Pump VFD Speed Command"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :VFD_Speed_Command .

:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Sensor"@en ;
    bf:equivalentTagSet :Chilled_Water_Discharge_Flow_Sensor ;
    bf:usesMeasurement :Chilled_Water_Supply_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Flow,
        tag:Sensor,
        tag:Supply,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Flow_Sensor .

:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :Chilled_Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :Chilled_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor .

:Chiller a owl:Class ;
    rdfs:label "Chiller"@en ;
    bf:usedBy :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Failure_Alarm,
        :Chiller_Max_Load_Setpoint,
        :Chiller_On_Off_Status,
        :Chiller_On_Timer_Sensor,
        :Chiller_Run_Time_Sensor,
        :Chiller_Start_Stop_Status,
        :Chiller_Supply_Water_Temperature_Alarm ;
    bf:usesTag tag:Chiller ;
    rdfs:subClassOf :CWS .

:Chiller_On_Off_Status a owl:Class ;
    rdfs:label "Chiller On Off Status"@en ;
    bf:equivalentTagSet :Chiller_On_Off_Status,
        :Chiller_Start_Stop_Status ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chiller,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:Chiller_Start_Stop_Status a owl:Class ;
    rdfs:label "Chiller Start Stop Status"@en ;
    bf:equivalentTagSet :Chiller_On_Off_Status,
        :Chiller_Start_Stop_Status ;
    bf:usesEquipment :Chiller ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chiller,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Status .

:Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Demand_Setpoint ;
    bf:usesMeasurement :Cooling_Request ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint .

:Cooling_Valve_Command a owl:Class ;
    rdfs:label "Cooling Valve Command"@en ;
    bf:usesMeasurement :Cooling_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Command,
        :Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:Current a owl:Class ;
    rdfs:label "Current"@en ;
    bf:usesTag tag:Current ;
    rdfs:subClassOf :MeasurementProperty .

:DHWS a owl:Class ;
    rdfs:label "Domestic Hot Water System"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command ;
    bf:usesTag tag:DHWS ;
    rdfs:subClassOf :Water_System .

:Damper_Command a owl:Class ;
    rdfs:label "Damper Command"@en ;
    bf:usesMeasurement :Damper ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Damper ;
    rdfs:subClassOf :Command .

:Differential_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Temperature Sensor"@en ;
    bf:usesMeasurement :Differential_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:Disable_Command a owl:Class ;
    rdfs:label "Disable Command"@en ;
    bf:usedBy :CRAC_Disable_Command,
        :Disable_Command,
        :HVAC_Disable_Command ;
    bf:usesMeasurement :Disable_Command ;
    bf:usesTag tag:Command,
        tag:Disable ;
    rdfs:subClassOf :Command,
        :UndefinedMeasurement .

:Discharge_Air_Damper_Max_Position_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Damper Max Position Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Damper_Max_Position_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Damper_Max_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Discharge,
        tag:Max,
        tag:Position,
        tag:Setpoint ;
    rdfs:subClassOf :Damper_Position_Setpoint,
        :Discharge_Air .

:Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Flow_Demand_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Flow_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Demand,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint,
        :Discharge_Air_Flow_Setpoint .

:Discharge_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected Alarm"@en ;
    bf:equivalentTagSet :Supply_Air_Smoke_Detected_Alarm ;
    bf:usesMeasurement :Discharge_Air_Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:Detected,
        tag:Discharge,
        tag:Smoke ;
    rdfs:subClassOf :Discharge_Air,
        :Smoke_Detected_Alarm .

:Discharge_Air_Static_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Increase Decrease Step"@en ;
    bf:usedBy :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Pressure,
        tag:Static,
        tag:Step ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time"@en ;
    bf:usedBy :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:Pressure,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure,
        :Time .

:Discharge_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band"@en ;
    bf:usedBy :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Pressure,
        tag:Proportional,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Sensor ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air,
        :Static_Pressure_Sensor .

:Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor"@en ;
    bf:equivalentTagSet :Supply_Air_Velocity_Pressure_Sensor ;
    bf:usesMeasurement :Discharge_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    rdfs:subClassOf :Discharge_Air,
        :Velocity_Pressure_Sensor .

:Discharge_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :Supply_Fan_Air_Flow_Sensor ;
    bf:usesMeasurement :Discharge_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Fan,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Fan_Air_Flow_Sensor .

:Discharge_Fan_Command a owl:Class ;
    rdfs:label "Discharge Fan Command"@en ;
    bf:equivalentTagSet :Supply_Fan_Command ;
    bf:usesMeasurement :Discharge_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Discharge,
        tag:Fan ;
    rdfs:subClassOf :Fan_Command .

:Discharge_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Command"@en ;
    bf:equivalentTagSet :Supply_Fan_Start_Stop_Command ;
    bf:usesMeasurement :Discharge_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Discharge,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Start_Stop_Command .

:Discharge_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Status"@en ;
    bf:equivalentTagSet :Supply_Fan_Start_Stop_Status ;
    bf:usesMeasurement :Discharge_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Fan_Start_Stop_Status .

:Discharge_Fan_Status a owl:Class ;
    rdfs:label "Discharge Fan Status"@en ;
    bf:equivalentTagSet :Supply_Fan_Status ;
    bf:usesMeasurement :Discharge_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Fan_Status .

:Domestic_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Domestic,
        tag:Hot,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Discharge_Temperature .

:Domestic_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature"@en ;
    bf:usedBy :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Supply_Temperature .

:Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable Command"@en ;
    bf:usesMeasurement :Domestic_Hot_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_System_Enable_Command .

:Economizer_Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Economizer Outside Air Flow Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Economizer_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Economizer,
        tag:Flow,
        tag:Outside,
        tag:Setpoint ;
    rdfs:subClassOf :Air_Flow_Setpoint,
        :Outside_Air .

:Emergency_Power_Off a owl:Class ;
    rdfs:label "Emergency Power Off"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_Command,
        :Emergency_Power_Off_Command ;
    bf:usesTag tag:Emergency,
        tag:Off,
        tag:Power ;
    rdfs:subClassOf :Power .

:Emergency_Power_Off_Activated_By_High_Temperature a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:Emergency,
        tag:High,
        tag:Off,
        tag:Power,
        tag:Temperature ;
    rdfs:subClassOf :Emergency_Power_Off,
        :High_Temperature,
        :Temperature_High .

:Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off Enable Status"@en ;
    bf:usesMeasurement :Emergency_Power_Off_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power,
        tag:Status ;
    rdfs:subClassOf :Emergency_Power_Off_Status .

:Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off System Enable Status"@en ;
    bf:usesMeasurement :Emergency_Power_Off_System_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Emergency_Power_Off_Enable_Status,
        :System_Status .

:ExhaustFan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "ExhaustFan Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :ExhaustFan_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :ExhaustFan ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:ExhaustFan,
        tag:Fan,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Exhaust_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Integral Time"@en ;
    bf:usedBy :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Integral,
        tag:Pressure,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure,
        :Time .

:Exhaust_Fan_Fire_Control_Panel_Off a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel Off"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command ;
    bf:usesTag tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan,
        :Fire_Control_Panel_Off,
        :UndefinedMeasurement .

:Exhaust_Fan_Fire_Control_Panel_On a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel On"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command ;
    bf:usesTag tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan,
        :Fire_Control_Panel_On,
        :UndefinedMeasurement .

:FCU_Chilled_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "FCU Chilled Valve Pressure Sensor"@en ;
    bf:equivalentTagSet :FCU_Chilled_Valve_Pressure_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Chilled_Valve_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Chilled,
        tag:FCU,
        tag:Pressure,
        tag:Sensor,
        tag:Valve ;
    rdfs:subClassOf :Chilled_Valve_Pressure_Sensor .

:FCU_Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Exhaust Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :FCU_Exhaust_Fan_VFD_Speed_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Exhaust_Fan_VFD_Speed_Command ;
    bf:usesTag tag:Command,
        tag:Exhaust,
        tag:FCU,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Exhaust_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command .

:FCU_Fan_Status a owl:Class ;
    rdfs:label "FCU Fan Status"@en ;
    bf:equivalentTagSet :FCU_Fan_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Fan_Status ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Fan_Status .

:FCU_Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "FCU Return Air CO2 Sensor"@en ;
    bf:equivalentTagSet :FCU_Return_Air_CO2_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Air_CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:CO2,
        tag:FCU,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :FCU_CO2_Sensor,
        :Return_Air_CO2_Sensor .

:FCU_Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "FCU Return Air Humidity Sensor"@en ;
    bf:equivalentTagSet :FCU_Return_Air_Humidity_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Humidity,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :FCU_Humidity_Sensor,
        :Return_Air_Humidity_Sensor .

:FCU_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Return Air Temperature Sensor"@en ;
    bf:equivalentTagSet :FCU_Return_Air_Temperature_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Return,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:Fault_Status a owl:Class ;
    rdfs:label "Fault Status"@en ;
    bf:usesMeasurement :Fault ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fault,
        tag:Status ;
    rdfs:subClassOf :Status .

:FireControlPanel_AHU_Off_Status_LED a owl:Class ;
    rdfs:label "FireControlPanel AHU Off Status LED"@en ;
    bf:equivalentTagSet :FireControlPanel_AHU_Off_Status_LED ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :AHU_Off_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:FireControlPanel,
        tag:LED,
        tag:Off,
        tag:Status ;
    rdfs:subClassOf :AHU_Off_Status_LED,
        :Fire_Control_Panel_LED_Status .

:FireControlPanel_AHU_On_Status_LED a owl:Class ;
    rdfs:label "FireControlPanel AHU On Status LED"@en ;
    bf:equivalentTagSet :FireControlPanel_AHU_On_Status_LED ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :AHU_On_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:FireControlPanel,
        tag:LED,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :AHU_On_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Freeze_Protect_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Freeze Protect Temperature Low Limit Setpoint"@en ;
    bf:usesMeasurement :Freeze_Protect_Temperature_Low_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Freeze,
        tag:Limit,
        tag:Low,
        tag:Protect,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Low_Limit_Setpoint .

:FumeHood_Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "FumeHood Emergency Air Flow Status"@en ;
    bf:equivalentTagSet :FumeHood_Emergency_Air_Flow_Status ;
    bf:usesEquipment :FumeHood ;
    bf:usesMeasurement :Emergency_Air_Flow ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Air,
        tag:Emergency,
        tag:Flow,
        tag:FumeHood,
        tag:Status ;
    rdfs:subClassOf :Emergency_Air_Flow_Status ;
    skos:definition "Binary value indicating if emergency air flow is on/off"@en .

:FumeHood_Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "FumeHood Emergency Push Button Status"@en ;
    bf:equivalentTagSet :FumeHood_Emergency_Push_Button_Status ;
    bf:usesEquipment :FumeHood ;
    bf:usesMeasurement :Emergency_Push_Button ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Button,
        tag:Emergency,
        tag:FumeHood,
        tag:Push,
        tag:Status ;
    rdfs:subClassOf :Emergency_Push_Button_Status .

:HVAC_Average_Cooling_Demand_Sensor a owl:Class ;
    rdfs:label "HVAC Average Cooling Demand Sensor"@en ;
    bf:equivalentTagSet :HVAC_Average_Cooling_Demand_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Average_Cooling_Demand ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Average,
        tag:Cooling,
        tag:Demand,
        tag:HVAC,
        tag:Sensor ;
    rdfs:subClassOf :Average_Cooling_Demand_Sensor ;
    skos:definition "Average of cooling demand across thermal zones. This could be for one AHU or one floor or entire building"@en .

:HVAC_Heat_Exchanger_Valve_Status a owl:Class ;
    rdfs:label "HVAC Heat Exchanger Valve Status"@en ;
    bf:equivalentTagSet :HVAC_Heat_Exchanger_Valve_Status ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Heat_Exchanger_Valve ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exchanger,
        tag:HVAC,
        tag:Heat,
        tag:Status,
        tag:Valve ;
    rdfs:subClassOf :Heat_Exchanger_Valve_Status ;
    skos:definition "Indicates if valve is being used or not. Important for multi-valve systems"@en .

:HWS_Heat_Exchanger_Valve_Command a owl:Class ;
    rdfs:label "HWS Heat Exchanger Valve Command"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Valve_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Valve ;
    rdfs:subClassOf :Heat_Exchanger_Valve_Command .

:HWS_Hot_Water_Flow_Meter a owl:Class ;
    rdfs:label "HWS Hot Water Flow Meter"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Flow_Meter ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Flow ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Flow,
        tag:HWS,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Meter,
        :Hot_Water_Flow_Meter .

:HWS_Hot_Water_Meter a owl:Class ;
    rdfs:label "HWS Hot Water Meter"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Meter ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Meter,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Meter .

:HWS_Hot_Water_Pump_Alarm a owl:Class ;
    rdfs:label "HWS Hot Water Pump Alarm"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Pump_Alarm ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Pump ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:HWS,
        tag:Hot,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump_Alarm .

:Heat_Exchanger_Discharge_Water_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Dead Band"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature .

:Heat_Exchanger_Discharge_Water_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Integral Time"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Integral,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature,
        :Time .

:Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Proportional Band"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Proportional,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature .

:Heat_Exchanger_Start_Stop_Command a owl:Class ;
    rdfs:label "Heat Exchanger Start Stop Command"@en ;
    bf:usedBy :AHU_Heat_Exchanger_Start_Stop_Command,
        :Heat_Exchanger_Start_Stop_Command ;
    bf:usesMeasurement :Heat_Exchanger_Start_Stop_Command ;
    bf:usesTag tag:Command,
        tag:Exchanger,
        tag:Heat,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop,
        :Start_Stop_Command,
        :UndefinedMeasurement .

:Heat_Exchanger_Supply_Water_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Dead Band"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Exchanger,
        tag:Heat,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature .

:Heat_Exchanger_Supply_Water_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Integral Time"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Integral,
        tag:Supply,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature,
        :Time .

:Heat_Exchanger_Supply_Water_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Proportional Band"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Exchanger,
        tag:Heat,
        tag:Proportional,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature .

:Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "Heat Exchanger System Enable Status"@en ;
    bf:usesMeasurement :Heat_Exchanger_System_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Enable,
        tag:Exchanger,
        tag:Heat,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Enable_Status,
        :System_Status .

:Heating_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Discharge Air Flow"@en ;
    bf:usedBy :Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating ;
    rdfs:subClassOf :Discharge_Air_Flow,
        :Heating .

:Heating_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Supply Air Flow"@en ;
    bf:usedBy :Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
