    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Supply ;
    rdfs:subClassOf :Heating,
        :Supply_Air_Flow .

:High_Humidity_Alarm a owl:Class ;
    rdfs:label "High Humidity Alarm"@en ;
    bf:usedBy :CRAC_High_Humidity_Alarm_Setpoint,
        :High_Humidity_Alarm_Setpoint ;
    bf:usesMeasurement :High_Humidity ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:High,
        tag:Humidity ;
    rdfs:subClassOf :Alarm,
        :High_Humidity .

:High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
    rdfs:label "High Static Pressure Cutout Limit Setpoint"@en ;
    bf:usesMeasurement :High_Static_Pressure_Cutout_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cutout,
        tag:High,
        tag:Limit,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature Sensor"@en ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Return_Temperature_Sensor .

:Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "Highest Zone Cooling Command"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Cooling ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:Highest,
        tag:Zone ;
    rdfs:subClassOf :Cooling_Command .

:Hot_Water_Coil_Entering_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Coil Entering Temperature Sensor"@en ;
    bf:usesMeasurement :Hot_Water_Coil_Entering_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coil,
        tag:Entering,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor,
        :Hot_Water .

:Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Sensor"@en ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Sensor,
        :Hot_Water .

:Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature"@en ;
    bf:usedBy :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature,
        :Hot_Water,
        :Water_Discharge_Temperature .

:Hot_Water_Pump a owl:Class ;
    rdfs:label "Hot Water Pump"@en ;
    bf:usedBy :HWS_Hot_Water_Pump_Alarm,
        :Hot_Water_Pump_Alarm ;
    bf:usesTag tag:Hot,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Pump,
        :UndefinedMeasurement .

:Hot_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Hot Water Pump Lead Lag Command"@en ;
    bf:usesMeasurement :Hot_Water_Pump_Lead_Lag ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Pump_Lead_Lag_Command .

:Hot_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Hot Water Pump Start Stop Command"@en ;
    bf:usesMeasurement :Hot_Water_Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Pump_Start_Stop_Command .

:Hot_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "Hot Water Pump VFD Speed Command"@en ;
    bf:usesMeasurement :Hot_Water_Pump_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :VFD_Speed_Command .

:Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Hot Water Supply Temperature"@en ;
    bf:usedBy :HWS_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    bf:usesTag tag:Hot,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Supply_Water_Temperature,
        :Temperature,
        :Water_Supply_Temperature .

:Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Hot Water System Enable Command"@en ;
    bf:usesMeasurement :Hot_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :System_Enable_Command .

:Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "Hot Water Valve Command"@en ;
    bf:usedBy :Hot_Water_Valve_Command,
        :VAV_Hot_Water_Valve_Command ;
    bf:usesMeasurement :Hot_Water_Valve_Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :UndefinedMeasurement,
        :Valve,
        :Valve_Command .

:Low_Humidity_Alarm a owl:Class ;
    rdfs:label "Low Humidity Alarm"@en ;
    bf:usedBy :CRAC_Low_Humidity_Alarm_Setpoint,
        :Low_Humidity_Alarm_Setpoint ;
    bf:usesMeasurement :Low_Humidity ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Humidity,
        tag:Low ;
    rdfs:subClassOf :Alarm,
        :Low_Humidity .

:Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure Sensor"@en ;
    bf:usesMeasurement :Lowest_Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Lowest,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Sensor .

:Max_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure Setpoint"@en ;
    bf:usesMeasurement :Max_Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Max_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Max_Supply_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Max_Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:Max_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Max Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Max_Discharge_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Max_Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Max,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Medium,
        tag:Pressure,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Differential_Temperature,
        :Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Low_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Temperature_Low .

:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature Sensor"@en ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hot,
        tag:Medium,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature High Reset"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature .

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Low Reset"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    bf:usesTag tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Low_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Temperature_Low .

:Min_Air_Flow a owl:Class ;
    rdfs:label "Min Air Flow"@en ;
    bf:usedBy :AHU_Outside_Min_Air_Flow_Setpoint,
        :Outside_Min_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Min ;
    rdfs:subClassOf :Air_Flow .

:Min_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure Setpoint"@en ;
    bf:usesMeasurement :Min_Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Min_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Min_Supply_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Min_Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:Min_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Min Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Min_Discharge_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Min_Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Min,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:Occupied_Cooling_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Occupied ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air_Flow,
        :Occupied .

:Occupied_Cooling_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Supply Air Flow"@en ;
    bf:usedBy :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Cooling,
        :Occupied,
        :Supply_Air_Flow .

:Occupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Setpoint"@en ;
    bf:usedBy :Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature,
        :Cooling_Temperature_Setpoint,
        :Occupied .

:Occupied_Heating_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Occupied ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow,
        :Occupied .

:Occupied_Heating_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Supply Air Flow"@en ;
    bf:usedBy :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Occupied,
        tag:Supply ;
    rdfs:subClassOf :Heating_Supply_Air_Flow,
        :Occupied .

:Occupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Setpoint"@en ;
    bf:usedBy :Occupied_Heating_Temperature_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Temperature_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Heating_Temperature,
        :Heating_Temperature_Setpoint,
        :Occupied .

:Outside_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "Outside Air Damper Position Command"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Position ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Damper,
        tag:Outside,
        tag:Position ;
    rdfs:subClassOf :Damper_Command,
        :Outside_Air .

:Outside_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Outside Air Damper Position Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Outside,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Damper_Position_Sensor,
        :Outside_Air .

:Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Lockout_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Lockout,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_Setpoint ;
    skos:definition "Temperature at which chiller stops cooling because outside air is too cold already"@en .

:Outside_Min_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Outside Min Air Flow Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Min_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Min,
        tag:Outside,
        tag:Setpoint ;
    rdfs:subClassOf :Air_Flow_Setpoint,
        :Outside_Air .

:PowerSystem_Peak_Power_Demand_Sensor a owl:Class ;
    rdfs:label "PowerSystem Peak Power Demand Sensor"@en ;
    bf:equivalentTagSet :PowerSystem_Peak_Power_Demand_Sensor ;
    bf:usesEquipment :PowerSystem ;
    bf:usesMeasurement :Peak_Power_Demand ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Demand,
        tag:Peak,
        tag:Power,
        tag:PowerSystem,
        tag:Sensor ;
    rdfs:subClassOf :Peak_Power_Demand_Sensor .

:Power_Meter a owl:Class ;
    rdfs:label "Power Meter"@en ;
    bf:usesMeasurement :Power ;
    bf:usesPoint :Meter ;
    bf:usesTag tag:Meter,
        tag:Power ;
    rdfs:subClassOf :Meter .

:PreHeat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "PreHeat Coil Entering Air Temperature Sensor"@en ;
    bf:usesMeasurement :PreHeat_Coil_Entering_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Entering,
        tag:PreHeat,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor .

:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Preheat_Supply_Air_Temperature_Sensor ;
    bf:usesMeasurement :Preheat_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Preheat,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Preheat_Discharge_Air_Temperature_Sensor ;
    bf:usesMeasurement :Preheat_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Preheat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:Pressure_Sensor a owl:Class ;
    rdfs:label "Pressure Sensor"@en ;
    bf:usesMeasurement :Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Pressure,
        tag:Sensor ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose pressure sensor"@en .

:Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Pump Lead Lag Command"@en ;
    bf:usesEquipment :Pump ;
    bf:usesMeasurement :Lead_Lag ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Lag,
        tag:Lead,
        tag:Pump ;
    rdfs:subClassOf :Pump_Command .

:Pump_Start_Stop a owl:Class ;
    rdfs:label "Pump Start Stop"@en ;
    bf:usedBy :CRAC_Pump_Start_Stop_Command,
        :Pump_Start_Stop_Command,
        :Pump_Start_Stop_Status,
        :WaterSystem_Pump_Start_Stop_Status ;
    bf:usesTag tag:Pump,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Pump,
        :Start_Stop,
        :UndefinedMeasurement .

:Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Pump Start Stop Command"@en ;
    bf:usesMeasurement :Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Pump,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop_Command .

:Pump_Status a owl:Class ;
    rdfs:label "Pump Status"@en ;
    bf:usesMeasurement :Pump ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Pump,
        tag:Status ;
    rdfs:subClassOf :Start_Stop_Status .

:ReturnFan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "ReturnFan Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :ReturnFan_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :ReturnFan ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:ReturnFan,
        tag:Sensor ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Return_Air_Temperature a owl:Class ;
    rdfs:label "Return Air Temperature"@en ;
    bf:usedBy :AHU_Return_Air_Temperature_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :Return_Air_Temperature_Sensor,
        :VAV_Return_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Return_Air .

:Return_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature High Limit Alarm"@en ;
    bf:usesMeasurement :Return_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:High,
        tag:Limit,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature_Alarm,
        :Return_Air .

:Return_Air_Temperature_Low_Limit_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature Low Limit Alarm"@en ;
    bf:usesMeasurement :Return_Air_Temperature_Low_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:Limit,
        tag:Low,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :Low_Temperature_Alarm,
        :Return_Air .

:Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Air Temperature Sensor"@en ;
    bf:usesMeasurement :Return_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Return,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Return_Air,
        :Temperature_Sensor .

:Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Return Fan VFD Speed Command"@en ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_Command,
        :VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Return Fan VFD Speed Sensor"@en ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Sensor .

:Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan VFD Speed Setpoint"@en ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Setpoint .

:Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Return Fan VFD Speed Status"@en ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_Status,
        :VFD_Speed_Status .

:Run_Status a owl:Class ;
    rdfs:label "Run Status"@en ;
    bf:usesMeasurement :Run ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Run,
        tag:Status ;
    rdfs:subClassOf :Start_Stop_Status .

:Shutdown_Hot_Water_When_Unoccupied_Command a owl:Class ;
    rdfs:label "Shutdown Hot Water When Unoccupied Command"@en ;
    bf:usesMeasurement :Shutdown_Hot_Water_When_Unoccupied ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Hot,
        tag:Shutdown,
        tag:Unoccupied,
        tag:Water,
        tag:When ;
    rdfs:subClassOf :Hot_Water,
        :Shutdown_Command .

:SolarPanel_Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "SolarPanel Solar Azimuth Angle Sensor"@en ;
    bf:equivalentTagSet :SolarPanel_Solar_Azimuth_Angle_Sensor ;
    bf:usesEquipment :SolarPanel ;
    bf:usesMeasurement :Solar_Azimuth_Angle ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Angle,
        tag:Azimuth,
        tag:Sensor,
        tag:Solar,
        tag:SolarPanel ;
    rdfs:subClassOf :Solar_Azimuth_Angle_Sensor .

:SolarPanel_Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "SolarPanel Solar Zenith Angle Sensor"@en ;
    bf:equivalentTagSet :SolarPanel_Solar_Zenith_Angle_Sensor ;
    bf:usesEquipment :SolarPanel ;
    bf:usesMeasurement :Solar_Zenith_Angle ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Angle,
        tag:Sensor,
        tag:Solar,
        tag:SolarPanel,
        tag:Zenith ;
    rdfs:subClassOf :Solar_Zenith_Angle_Sensor .

:Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off Status"@en ;
    bf:usesMeasurement :Standby_Glycool_Unit_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Glycool,
        tag:Off,
        tag:On,
        tag:Standby,
        tag:Status,
        tag:Unit ;
    rdfs:subClassOf :Standby_Unit_On_Off_Status .

:Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Unit On Off Status"@en ;
    bf:usesMeasurement :Standby_Unit_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Standby,
        tag:Status,
        tag:Unit ;
    rdfs:subClassOf :On_Off_Status .

:Static_Pressure_Max_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Max Setpoint"@en ;
    bf:usesMeasurement :Static_Pressure_Max ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Setpoint ;
    skos:definition "Max Static Pressure in the supply duct (per Design)"@en .

:Static_Pressure_Min_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Min Setpoint"@en ;
    bf:usesMeasurement :Static_Pressure_Min ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Pressure_Setpoint .

:Steam a owl:Class ;
    rdfs:label "Steam"@en ;
    bf:usedBy :Current_Steam_Usage_Meter,
        :Monthly_Steam_Usage_Meter,
        :Steam,
        :Steam_Usage_Today_Meter,
        :Yearly_Steam_Usage_Meter ;
    bf:usesMeasurement :Steam ;
    bf:usesTag tag:Steam ;
    rdfs:subClassOf :Equipment,
        :Resource,
        :UndefinedMeasurement .

:SupplyFan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "SupplyFan Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :SupplyFan_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Sensor,
        tag:SupplyFan ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:SupplyFan_Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "SupplyFan Fan Speed Reset Command"@en ;
    bf:equivalentTagSet :SupplyFan_Fan_Speed_Reset_Command ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Fan_Speed_Reset ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Reset,
        tag:Speed,
        tag:SupplyFan ;
    rdfs:subClassOf :Fan_Speed_Reset_Command .

:Supply_Air_Damper_Max_Position_Setpoint a owl:Class ;
    rdfs:label "Supply Air Damper Max Position Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Damper_Max_Position_Setpoint ;
    bf:usesMeasurement :Supply_Air_Damper_Max_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Max,
        tag:Position,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Damper_Position_Setpoint .

:Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Demand Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Flow_Demand_Setpoint ;
    bf:usesMeasurement :Supply_Air_Flow_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Demand,
        tag:Flow,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Demand_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Supply_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Supply Air Smoke Detected Alarm"@en ;
    bf:equivalentTagSet :Discharge_Air_Smoke_Detected_Alarm ;
    bf:usesMeasurement :Supply_Air_Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:Detected,
        tag:Smoke,
        tag:Supply ;
    rdfs:subClassOf :Smoke_Detected_Alarm .

:Supply_Air_Static_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Supply Air Static Pressure Increase Decrease Step"@en ;
    bf:usedBy :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Pressure,
        tag:Static,
        tag:Step,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Supply Air Static Pressure Integral Time"@en ;
    bf:usedBy :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Air,
        tag:Integral,
        tag:Pressure,
        tag:Static,
        tag:Supply,
        tag:Time ;
    rdfs:subClassOf :Supply_Air_Static_Pressure,
        :Time .

:Supply_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Supply Air Static Pressure Proportional Band"@en ;
    bf:usedBy :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Pressure,
        tag:Proportional,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Sensor ;
    bf:usesMeasurement :Supply_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Sensor,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Velocity Pressure Sensor"@en ;
    bf:equivalentTagSet :Discharge_Air_Velocity_Pressure_Sensor ;
    bf:usesMeasurement :Supply_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Sensor,
        tag:Supply,
        tag:Velocity ;
    rdfs:subClassOf :Velocity_Pressure_Sensor .

:Supply_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :Discharge_Fan_Air_Flow_Sensor ;
    bf:usesMeasurement :Supply_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor .

:Supply_Fan_Command a owl:Class ;
    rdfs:label "Supply Fan Command"@en ;
    bf:equivalentTagSet :Discharge_Fan_Command ;
    bf:usesMeasurement :Supply_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Supply ;
    rdfs:subClassOf :Fan_Command .

:Supply_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Supply Fan Start Stop Command"@en ;
    bf:equivalentTagSet :Discharge_Fan_Start_Stop_Command ;
    bf:usesMeasurement :Supply_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Start,
        tag:Stop,
        tag:Supply ;
    rdfs:subClassOf :Start_Stop_Command,
        :Supply_Fan_Command .

:Supply_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Supply Fan Start Stop Status"@en ;
    bf:equivalentTagSet :Discharge_Fan_Start_Stop_Status ;
    bf:usesMeasurement :Supply_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:Supply ;
    rdfs:subClassOf :Fan_Start_Stop_Status,
        :Supply_Fan_Status .

:Supply_Fan_Status a owl:Class ;
    rdfs:label "Supply Fan Status"@en ;
    bf:equivalentTagSet :Discharge_Fan_Status ;
    bf:usesMeasurement :Supply_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Status,
        tag:Supply ;
    rdfs:subClassOf :Fan_Status .

:Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:VAV_Booster_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Booster Fan Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Booster_Fan_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Booster_Fan_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Booster,
        tag:Fan,
        tag:Flow,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Booster_Fan_Air_Flow_Setpoint .

:VAV_Booster_Fan_Command a owl:Class ;
    rdfs:label "VAV Booster Fan Command"@en ;
    bf:equivalentTagSet :VAV_Booster_Fan_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Booster_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Booster,
        tag:Command,
        tag:Fan,
        tag:VAV ;
    rdfs:subClassOf :Booster_Fan_Command .

:VAV_Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Demand Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Request_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Demand,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Demand_Setpoint .

:VAV_Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Request Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Request_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Request ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Request,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:VAV_Effective_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Effective Cooling Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Effective_Cooling_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Effective_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Effective,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Effective_Cooling_Temperature_Setpoint .

:VAV_Effective_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Effective Heating Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Effective_Heating_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Effective_Heating_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Effective,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Effective_Heating_Temperature_Setpoint .

:VAV_Occupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint .

:VAV_Occupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Temperature_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint .

:VAV_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Return Air Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Return_Air_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Return_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:VAV_Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Unoccupied_Cooling_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Unoccupied_Cooling_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied,
        tag:VAV ;
    rdfs:subClassOf :Unoccupied_Cooling_Temperature_Setpoint .

:VAV_Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Heating Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Unoccupied_Heating_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Unoccupied_Heating_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Heating,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied,
        tag:VAV ;
    rdfs:subClassOf :Unoccupied_Heating_Temperature_Setpoint .

:VAV_Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "VAV Vent Operating Mode Status"@en ;
    bf:equivalentTagSet :VAV_Vent_Operating_Mode_Status ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Vent_Operating_Mode ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Mode,
        tag:Operating,
        tag:Status,
        tag:VAV,
        tag:Vent ;
    rdfs:subClassOf :Vent_Operating_Mode_Status .

:VAV_Warm_Cool_Adjust_Sensor a owl:Class ;
    rdfs:label "VAV Warm Cool Adjust Sensor"@en ;
    bf:equivalentTagSet :VAV_Warm_Cool_Adjust_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Warm_Cool_Adjust ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Adjust,
        tag:Cool,
        tag:Sensor,
        tag:VAV,
        tag:Warm ;
    rdfs:subClassOf :Warm_Cool_Adjust_Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:VAV_Zone_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Zone Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Zone_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Temperature,
        tag:VAV,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Setpoint ;
    skos:definition "A temperature setpoint in charge of a zone."@en .

:VFD_DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "VFD DC Bus Voltage Sensor"@en ;
    bf:equivalentTagSet :VFD_DC_Bus_Voltage_Sensor ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :DC_Bus_Voltage ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Bus,
        tag:DC,
        tag:Sensor,
        tag:VFD,
        tag:Voltage ;
    rdfs:subClassOf :DC_Bus_Voltage_Sensor ;
    skos:definition "Voltage measured on the communication/control lines"@en .

:VFD_Fault_Status a owl:Class ;
    rdfs:label "VFD Fault Status"@en ;
    bf:equivalentTagSet :VFD_Fault_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Fault ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fault,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Fault_Status,
        :VFD_Status .

:VFD_Hand_Auto_Status a owl:Class ;
    rdfs:label "VFD Hand Auto Status"@en ;
    bf:equivalentTagSet :VFD_Hand_Auto_Status,
        :VFD_Manual_Auto_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Hand_Auto ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Auto,
        tag:Hand,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Hand_Auto_Status,
        :VFD_Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:VFD_Last_Fault_Code_Status a owl:Class ;
    rdfs:label "VFD Last Fault Code Status"@en ;
    bf:equivalentTagSet :VFD_Last_Fault_Code_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Last_Fault_Code ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Code,
        tag:Fault,
        tag:Last,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Last_Fault_Code_Status,
        :VFD_Fault_Status ;
    skos:definition "TBD"@en .

:VFD_Manual_Auto_Status a owl:Class ;
    rdfs:label "VFD Manual Auto Status"@en ;
    bf:equivalentTagSet :VFD_Hand_Auto_Status,
        :VFD_Manual_Auto_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Manual_Auto ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Auto,
        tag:Manual,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Manual_Auto_Status,
        :VFD_Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:VFD_Motor_Start_Stop_Command a owl:Class ;
    rdfs:label "VFD Motor Start Stop Command"@en ;
    bf:equivalentTagSet :VFD_Motor_Start_Stop_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Motor,
        tag:Start,
        tag:Stop,
        tag:VFD ;
    rdfs:subClassOf :Motor_Start_Stop_Command,
        :VFD_Start_Stop_Command ;
    skos:definition "Command to turn on/off VFD"@en .

:VFD_Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "VFD Motor Start Stop Status"@en ;
    bf:equivalentTagSet :VFD_Motor_Start_Stop_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Motor_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Motor,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:VFD ;
    rdfs:subClassOf :Motor_Start_Stop_Status,
        :VFD_Start_Stop_Status .

:VFD_On_Off_Status a owl:Class ;
    rdfs:label "VFD On Off Status"@en ;
    bf:equivalentTagSet :VFD_On_Off_Status,
        :VFD_Start_Stop_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :On_Off_Status,
        :VFD_Status .

:VFD_Run_Status a owl:Class ;
    rdfs:label "VFD Run Status"@en ;
    bf:equivalentTagSet :VFD_Run_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Run ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Run,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Run_Status,
        :Start_Stop_Status,
        :VFD_Status .

:VFD_Start_Stop_Command a owl:Class ;
    rdfs:label "VFD Start Stop Command"@en ;
    bf:equivalentTagSet :VFD_Start_Stop_Command ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Start,
        tag:Stop,
        tag:VFD ;
    rdfs:subClassOf :Start_Stop_Command .

:Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "Velocity Pressure Setpoint"@en ;
    bf:usedBy :AHU_Velocity_Pressure_Setpoint,
        :ExhaustFan_Velocity_Pressure_Setpoint,
        :Velocity_Pressure_Setpoint ;
    bf:usesMeasurement :Velocity_Pressure_Setpoint ;
    bf:usesTag tag:Pressure,
        tag:Setpoint,
        tag:Velocity ;
    rdfs:subClassOf :Pressure,
        :Pressure_Setpoint .

:Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
    rdfs:label "Ventilation Air Flow Ratio Limit Setpoint"@en ;
    bf:usesMeasurement :Ventilation_Air_Flow_Ratio_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Ratio,
        tag:Setpoint,
        tag:Ventilation ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:WaterSystem_DI_Water_Alarm a owl:Class ;
    rdfs:label "WaterSystem DI Water Alarm"@en ;
    bf:equivalentTagSet :WaterSystem_DI_Water_Alarm,
        :WaterSystem_Deionised_Water_Alarm ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :DI_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:DI,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :DI_Water_Alarm .

:WaterSystem_Deionised_Water_Alarm a owl:Class ;
    rdfs:label "WaterSystem Deionised Water Alarm"@en ;
    bf:equivalentTagSet :WaterSystem_DI_Water_Alarm,
        :WaterSystem_Deionised_Water_Alarm ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Deionised_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Deionised,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Deionised_Water_Alarm .

:WaterSystem_Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "WaterSystem Deionised Water Conductivity Sensor"@en ;
    bf:equivalentTagSet :WaterSystem_Deionised_Water_Conductivity_Sensor ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Deionised_Water_Conductivity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Conductivity,
        tag:Deionised,
        tag:Sensor,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Deionised_Water_Conductivity_Sensor .

:WaterSystem_Perimeter_Heating_Valve_Command a owl:Class ;
    rdfs:label "WaterSystem Perimeter Heating Valve Command"@en ;
    bf:equivalentTagSet :WaterSystem_Perimeter_Heating_Valve_Command ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Perimeter_Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:Perimeter,
        tag:Valve,
        tag:WaterSystem ;
    rdfs:subClassOf :Perimeter_Heating_Valve_Command,
        :WaterSystem_Valve_Command .

:WaterSystem_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "WaterSystem Pump Start Stop Status"@en ;
    bf:equivalentTagSet :WaterSystem_Pump_Start_Stop_Status ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Pump_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Pump,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:WaterSystem ;
    rdfs:subClassOf :Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status .

:Water_System a owl:Class ;
    rdfs:label "Water System"@en ;
    bf:usesTag tag:System,
        tag:Water ;
    rdfs:subClassOf :Equipment .

:Weather a owl:Class ;
    rdfs:label "Weather"@en ;
    bf:usedBy :Weather_Hail_Sensor,
        :Weather_Outside_Enthalpy_Sensor,
        :Weather_Rain_Duration_Sensor,
        :Weather_Rain_Sensor,
        :Weather_Relative_Humidity_Sensor,
        :Weather_Solar_Radiance_Sensor,
        :Weather_Wind_Direction_Sensor,
        :Weather_Wind_Speed_Sensor ;
    bf:usesTag tag:Weather ;
    rdfs:subClassOf :Equipment,
        :MeasurementProperty .

:Weather_Outside_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Weather Outside Enthalpy Sensor"@en ;
    bf:equivalentTagSet :Weather_Outside_Enthalpy_Sensor ;
    bf:usesEquipment :Weather ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Enthalpy,
        tag:Outside,
        tag:Sensor,
        tag:Weather ;
    rdfs:subClassOf :Outside_Enthalpy_Sensor .

:Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Standby Load Shed Command"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Standby_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Load,
        tag:Shed,
        tag:Standby,
        tag:Zone ;
    rdfs:subClassOf :Standby_Load_Shed_Command .

:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Unoccupied Load Shed Command"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Unoccupied_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Load,
        tag:Shed,
        tag:Unoccupied,
        tag:Zone ;
    rdfs:subClassOf :Unoccupied_Load_Shed_Command .

tag:Auto bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :Auto_Cooling_Temperature,
        :Auto_Cooling_Temperature_Setpoint,
        :Hand_Auto,
        :Hand_Auto_Status,
        :Manual_Auto,
        :Manual_Auto_Status,
        :VFD_Hand_Auto_Status,
        :VFD_Manual_Auto_Status .

tag:Chiller bf:usedBy :Chiller,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Failure_Alarm,
        :Chiller_Max_Load_Setpoint,
        :Chiller_On_Off_Status,
        :Chiller_On_Timer_Sensor,
        :Chiller_Run_Time_Sensor,
        :Chiller_Start_Stop_Status,
        :Chiller_Supply_Water_Temperature_Alarm .

tag:Deionised bf:usedBy :Deionised_Water,
        :Deionised_Water_Alarm,
        :Deionised_Water_Conductivity,
        :Deionised_Water_Conductivity_Sensor,
        :Deionised_Water_Level,
        :Deionised_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Alarm,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor .

tag:Fume bf:usedBy :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Alarm,
        :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood,
        :Fume_Hood_Air_Flow,
        :Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Alarm,
        :Fume_Hood_Sash_Position,
        :Fume_Hood_Sash_Position_Sensor .

tag:Hood bf:usedBy :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Alarm,
        :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood,
        :Fume_Hood_Air_Flow,
        :Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Alarm,
        :Fume_Hood_Sash_Position,
        :Fume_Hood_Sash_Position_Sensor .

tag:Humidifier bf:usedBy :CRAC_Humidifier_Alarm,
        :CRAC_Humidifier_Fault_Status,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :Humidifier,
        :Humidifier_Alarm,
        :Humidifier_Fault,
        :Humidifier_Fault_Status,
        :Humidifier_Panel_No_Water,
        :Humidifier_Panel_No_Water_Alarm .

tag:Level bf:usedBy :CO2_Level,
        :CO2_Level_Sensor,
        :DI_Water_Level,
        :DI_Water_Level_Sensor,
        :Deionised_Water_Level,
        :Deionised_Water_Level_Sensor,
        :VAV_CO2_Level_Sensor,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor .

tag:Lockout bf:usedBy :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :Air_Lockout_Temperature,
        :Air_Lockout_Temperature_Differential,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Panel_Lockout,
        :Panel_Lockout_Command,
        :VFD_Panel_Lockout_Command .

tag:Piezoelectric bf:usedBy :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_Piezoelectric,
        :Discharge_Fan_Piezoelectric_Sensor,
        :Exhaust_Fan_Piezoelectric,
        :Exhaust_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Piezoelectric,
        :Supply_Fan_Piezoelectric_Sensor .

tag:Smoke bf:usedBy :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :Discharge_Air_Smoke_Detected,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Smoke_Detected,
        :Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected,
        :Supply_Air_Smoke_Detected_Alarm .

tag:Weather bf:usedBy :Weather,
        :Weather_Hail_Sensor,
        :Weather_Outside_Enthalpy_Sensor,
        :Weather_Rain_Duration_Sensor,
        :Weather_Rain_Sensor,
        :Weather_Relative_Humidity_Sensor,
        :Weather_Solar_Radiance_Sensor,
        :Weather_Wind_Direction_Sensor,
        :Weather_Wind_Speed_Sensor .

:AHU_Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Average Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Average_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Average_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Average,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Average_Zone_Temperature_Sensor .

:AHU_Building_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Building Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Building_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Building,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Building_Static_Pressure_Sensor .

:AHU_Building_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Building Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Building_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Building,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Building_Static_Pressure_Setpoint .

:AHU_Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Request Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Request_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Request ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Cooling,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:AHU_Discharge_Air_Flow_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Reset High Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Flow_Reset_High_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Flow_Reset_High_Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:High,
        tag:Reset,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_High_Setpoint .

:AHU_Discharge_Air_Flow_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Reset Low Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Flow_Reset_Low_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Flow_Reset_Low_Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Low,
        tag:Reset,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_Low_Setpoint .

:AHU_Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Humidity Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Supply_Air_Humidity_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Air_Humidity_Sensor .

:AHU_Discharge_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Piezoelectric Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Piezoelectric_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Piezoelectric,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Fan_Piezoelectric_Sensor .

:AHU_Economizer_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Damper Min Position Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Damper_Min_Position_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Damper_Min_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Damper,
        tag:Economizer,
        tag:Min,
        tag:Position,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Damper_Min_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:AHU_Economizer_Differential_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Differential Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Differential_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Differential_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Differential,
        tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Differential_Air_Temperature_Setpoint ;
    skos:definition "Difference between return air flow and outside air flow"@en .

:AHU_Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Exhaust_Air_Flow_Sensor .

:AHU_Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Stack_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Sensor,
        tag:Stack ;
    rdfs:subClassOf :AHU_Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Sensor .

:AHU_Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Velocity Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Velocity_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity ;
    rdfs:subClassOf :Exhaust_Air_Velocity_Pressure_Sensor .

:AHU_Exhaust_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Fan Air Flow Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Air_Flow_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Fan,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Exhaust_Fan_Air_Flow_Setpoint .

:AHU_Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Enable Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Enable_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Enable,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Exhaust_Fan_Enable_Command ;
    skos:definition "Enable switch for one particular exhaust fan"@en .

:AHU_Exhaust_Fan_Overridden_Off_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Overridden Off Status"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Overridden_Off_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Overridden_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Exhaust,
        tag:Fan,
        tag:Off,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_Off_Status .

:AHU_Exhaust_Fan_Overridden_On_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Overridden On Status"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Overridden_On_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Overridden_On ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Exhaust,
        tag:Fan,
        tag:On,
        tag:Overridden,
        tag:Status ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Overridden_On_Status,
        :Exhaust_Fan_Overridden_On_Status .

:AHU_Exhaust_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Start Stop Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Start_Stop_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Exhaust,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Exhaust_Fan_Start_Stop_Command .

:AHU_Exhaust_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Start Stop Status"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Start_Stop_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Exhaust,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Fan_Start_Stop_Status,
        :Exhaust_Fan_Start_Stop_Status .

:AHU_Exhaust_Fan_System_Enable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan System Enable Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_System_Enable_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Enable,
        tag:Exhaust,
        tag:Fan,
        tag:System ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Enable_Command,
        :AHU_System_Enable_Command,
        :Exhaust_Fan_System_Enable_Command ;
    skos:definition "Enable switch for a collection of exhaust fans"@en .

:AHU_Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "AHU Heat Exchanger System Enable Status"@en ;
    bf:equivalentTagSet :AHU_Heat_Exchanger_System_Enable_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Exchanger_System_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Enable,
        tag:Exchanger,
        tag:Heat,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :AHU_System_Status,
        :Heat_Exchanger_System_Enable_Status .

:AHU_Heat_Wheel_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Heat_Wheel_Differential_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Wheel_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Heat,
        tag:Pressure,
        tag:Sensor,
        tag:Wheel ;
    rdfs:subClassOf :AHU_Differential_Pressure_Sensor,
        :Heat_Wheel_Differential_Pressure_Sensor .

:AHU_Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "AHU Highest Zone Cooling Command"@en ;
    bf:equivalentTagSet :AHU_Highest_Zone_Cooling_Command ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Cooling ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Cooling,
        tag:Highest,
        tag:Zone ;
    rdfs:subClassOf :Highest_Zone_Cooling_Command .

:AHU_Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "AHU Max Return Air CO2 Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_Return_Air_CO2_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_Return_Air_CO2 ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:CO2,
        tag:Max,
        tag:Return,
        tag:Setpoint ;
    rdfs:subClassOf :Max_Return_Air_CO2_Setpoint .

:AHU_Mixed_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "AHU Mixed Air Damper Position Command"@en ;
    bf:equivalentTagSet :AHU_Mixed_Air_Damper_Position_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Mixed_Air_Damper_Position ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Command,
        tag:Damper,
        tag:Mixed,
        tag:Position ;
    rdfs:subClassOf :Mixed_Air_Damper_Position_Command .

:AHU_Mixed_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Mixed Air Damper Position Sensor"@en ;
    bf:equivalentTagSet :AHU_Mixed_Air_Damper_Position_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Mixed_Air_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Damper,
        tag:Mixed,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Mixed_Air_Damper_Position_Sensor .

:AHU_Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air CO2 Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_CO2_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:CO2,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_CO2_Sensor .

:AHU_Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Dewpoint Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Dewpoint_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Dewpoint ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Dewpoint,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Dewpoint_Sensor .

:AHU_Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Enthalpy Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Enthalpy_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Enthalpy ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Enthalpy,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Enthalpy_Sensor .

:AHU_Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Flow,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Flow_Sensor .

:AHU_Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Grains Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Grains_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Grains ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Grains,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Grains_Sensor .

:AHU_Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Humidity Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Humidity_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Humidity,
        tag:Outside,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Humidity_Sensor .

:AHU_Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Flow,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :Return_Air_Flow_Sensor .

:AHU_Return_Air_Preheat_Valve_Command a owl:Class ;
    rdfs:label "AHU Return Air Preheat Valve Command"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Preheat_Valve_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Preheat_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Command,
        tag:Preheat,
        tag:Return,
        tag:Valve ;
    rdfs:subClassOf :Return_Air_Preheat_Valve_Command .

:AHU_Return_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Return,
        tag:Sensor ;
    rdfs:subClassOf :AHU_Return_Air_Flow_Sensor,
        :Return_Fan_Air_Flow_Sensor ;
    skos:definition "Air flow measurements specific to a fan"@en .

:AHU_Return_Fan_Command a owl:Class ;
    rdfs:label "AHU Return Fan Command"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Return ;
    rdfs:subClassOf :Return_Fan_Command .

:AHU_Return_Fan_Differential_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan Differential Speed Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Differential_Speed_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_Differential_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Sensor,
        tag:Speed ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Sensor .

:AHU_Return_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Return Fan Start Stop Command"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Start_Stop_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Return,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :AHU_Return_Fan_Command,
        :Return_Fan_Start_Stop_Command .

:AHU_Return_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Return Fan Start Stop Status"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Start_Stop_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Return,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :AHU_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :Return_Fan_Start_Stop_Status .

:AHU_Return_Fan_Status a owl:Class ;
    rdfs:label "AHU Return Fan Status"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Return,
        tag:Status ;
    rdfs:subClassOf :Return_Fan_Status .

:AHU_Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_VFD_Speed_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :AHU_Return_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:AHU_Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Return,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Sensor .

:AHU_Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Setpoint .

:AHU_Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_VFD_Speed_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :AHU_Return_Fan_Status,
        :AHU_VFD_Status,
        :Return_Fan_VFD_Speed_Status .

:AHU_Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Supply Air Humidity Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Supply_Air_Humidity_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Humidity,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Humidity_Sensor .

:AHU_Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "AHU Supply Air Proportional Gain Factor"@en ;
    bf:equivalentTagSet :AHU_Supply_Air_Proportional_Gain_Factor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Proportional_Gain_Factor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Factor,
        tag:Gain,
        tag:Proportional,
        tag:Supply ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :Supply_Air_Proportional_Gain_Factor .

:AHU_Supply_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Supply Fan Piezoelectric Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Piezoelectric_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_Piezoelectric ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Piezoelectric,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Supply_Fan_Piezoelectric_Sensor .

:AHU_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Zone Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Zone_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:CO2_Sensor a owl:Class ;
    rdfs:label "CO2 Sensor"@en ;
    bf:usesMeasurement :CO2 ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CO2,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:CRAC_Emergency_Power_Off_Command a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Command"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Emergency,
        tag:Off,
        tag:Power ;
    rdfs:subClassOf :Emergency_Power_Off_Command .

:CRAC_Emergency_Power_Off_Switch_Command a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Switch Command"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_Switch_Command ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off_Switch ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CRAC,
        tag:Command,
        tag:Emergency,
        tag:Off,
        tag:Power,
        tag:Switch ;
    rdfs:subClassOf :CRAC_Emergency_Power_Off_Command,
        :Emergency_Power_Off_Switch_Command .

:CRAC_Humidifier_Panel_No_Water_Alarm a owl:Class ;
    rdfs:label "CRAC Humidifier Panel No Water Alarm"@en ;
    bf:equivalentTagSet :CRAC_Humidifier_Panel_No_Water_Alarm ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidifier_Panel_No_Water ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:CRAC,
        tag:Humidifier,
        tag:No,
        tag:Panel,
        tag:Water ;
    rdfs:subClassOf :CRAC_Humidifier_Alarm,
        :Humidifier_Panel_No_Water_Alarm .

:CRAC_Humidity_Setpoint a owl:Class ;
    rdfs:label "CRAC Humidity Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Humidity_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CRAC,
        tag:Humidity,
        tag:Setpoint ;
    rdfs:subClassOf :Humidity_Setpoint .

:CRAC_Temperature_Setpoint a owl:Class ;
    rdfs:label "CRAC Temperature Setpoint"@en ;
    bf:equivalentTagSet :CRAC_Temperature_Setpoint ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CRAC,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Setpoint .

:CWS_Chilled_Water_Bypass_Valve_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Bypass Valve Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Bypass_Valve_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Bypass_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Bypass,
        tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Bypass_Valve_Command .

:CWS_Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Sensor .

:CWS_Chilled_Water_Pump_Enable_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Enable Status"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Enable_Status ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Enable,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Enable_Status ;
    skos:definition "Allows the pump to be used. It is a sensor."@en .

:CWS_Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Return Temperature Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Return_Temperature_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Return_Temperature_Sensor .

:CWS_Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Static_Pressure_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Static_Pressure_Setpoint .

:CWS_Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "CWS Chilled Water System Enable Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_System_Enable_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Enable,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_System_Enable_Command .

:CWS_Chilled_Water_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Temperature Differential Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Temperature_Differential_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Temperature_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Temperature_Differential_Sensor ;
    skos:definition "Difference between supply and return temperature"@en .

:CWS_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "CWS Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint .

:CWS_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "CWS Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Chilled_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Integral Time Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Integral_Time_Setpoint .

:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Load_Shed_Differential_Pressure_Setpoint .

:Chilled_Water_Pump_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Command"@en ;
    bf:usesMeasurement :Chilled_Water_Pump ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Pump_Command .

:Chilled_Water_Pump_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Status"@en ;
    bf:usesMeasurement :Chilled_Water_Pump ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Pump_Status .

:Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Coldest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :Lowest_Zone_Temperature_Sensor ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Coldest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coldest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Cooling_Coil_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Cooling_Coil_Supply_Air_Temperature_Sensor ;
    bf:usesMeasurement :Cooling_Coil_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:Cooling_Coil_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Cooling_Coil_Discharge_Air_Temperature_Sensor ;
    bf:usesMeasurement :Cooling_Coil_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:Cooling_Temperature a owl:Class ;
    rdfs:label "Cooling Temperature"@en ;
    bf:usedBy :Zone_Cooling_Temperature_Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Temperature ;
    rdfs:subClassOf :Cooling,
        :Temperature .

:Current_Sensor a owl:Class ;
    rdfs:label "Current Sensor"@en ;
    bf:usedBy :Current_Sensor,
        :VFD_Current_Sensor ;
    bf:usesMeasurement :Current_Sensor ;
    bf:usesTag tag:Current,
        tag:Sensor ;
    rdfs:subClassOf :Current,
        :Sensor .

:DHWS_Domestic_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Valve Command"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_Valve_Command ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DHWS,
        tag:Domestic,
        tag:Hot,
        tag:Valve,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_Valve_Command .

:DI_Water a owl:Class ;
    rdfs:label "DI Water"@en ;
    bf:equivalentTagSet :Deionised_Water ;
    bf:usedBy :DI_Water,
        :DI_Water_Alarm,
        :WaterSystem_DI_Water_Alarm ;
    bf:usesMeasurement :DI_Water ;
    bf:usesTag tag:DI,
        tag:Water ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water ;
    skos:definition "Very pure water. Used in research labs"@en .

:Damper a owl:Class ;
    rdfs:label "Damper"@en ;
    bf:usedBy :Damper_Command,
        :VAV_Damper_Command ;
    bf:usesTag tag:Damper ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

:DemandResponse_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Load Shed Command"@en ;
    bf:equivalentTagSet :DemandResponse_Load_Shed_Command ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DemandResponse,
        tag:Load,
        tag:Shed ;
    rdfs:subClassOf :Load_Shed_Command .

:DemandResponse_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Standby Load Shed Command"@en ;
    bf:equivalentTagSet :DemandResponse_Standby_Load_Shed_Command ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Standby_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DemandResponse,
        tag:Load,
        tag:Shed,
        tag:Standby ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Command,
        :Standby_Load_Shed_Command .

:DemandResponse_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Unoccupied Load Shed Command"@en ;
    bf:equivalentTagSet :DemandResponse_Unoccupied_Load_Shed_Command ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Unoccupied_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DemandResponse,
        tag:Load,
        tag:Shed,
        tag:Unoccupied ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Command,
        :Unoccupied_Load_Shed_Command .

:Discharge_Air_Flow_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset High Setpoint"@en ;
    bf:usedBy :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Flow_Reset_High_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:High,
        tag:Reset,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow,
        :Discharge_Air_Flow_Reset_Setpoint .

:Discharge_Air_Flow_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset Low Setpoint"@en ;
    bf:usedBy :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Flow_Reset_Low_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Low,
        tag:Reset,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow,
        :Discharge_Air_Flow_Reset_Setpoint .

:Discharge_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Discharge Air Temperature High Limit Alarm"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_High_Limit_Alarm ;
    bf:usesMeasurement :Discharge_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:High,
        tag:Limit,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air,
        :High_Temperature_Alarm .

:Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_Differential ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Temperature_Differential_Reset_Setpoint .

:Discharge_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset High Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Reset_High_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_High ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:High,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint .

:Discharge_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Low Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_Low ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Low,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint .

:Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :Supply_Fan_VFD_Speed_Command ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Discharge,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :Supply_Fan_VFD_Speed_Sensor ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Sensor .

:Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :Supply_Fan_VFD_Speed_Setpoint ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Setpoint .

:Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :Supply_Fan_VFD_Speed_Status ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :VFD_Speed_Status .

:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :Domestic_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :Domestic_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Domestic,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Setpoint"@en ;
    bf:equivalentTagSet :Domestic_Hot_Water_Supply_Temperature_Setpoint ;
    bf:usesMeasurement :Domestic_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Domestic,
        tag:Hot,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water,
        :Hot_Water_Supply_Temperature_Setpoint .

:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :Domestic_Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :Domestic_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Supply_Temperature_Sensor .

:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Setpoint"@en ;
    bf:equivalentTagSet :Domestic_Hot_Water_Discharge_Temperature_Setpoint ;
    bf:usesMeasurement :Domestic_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Supply_Temperature_Setpoint .

:Domestic_Hot_Water_System_Start_Stop_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Start Stop Command"@en ;
    bf:usesMeasurement :Domestic_Hot_Water_System_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Domestic,
        tag:Hot,
        tag:Start,
        tag:Stop,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Start_Stop_Command .

:Emergency_Power_Off_Activated_By_Leak_Detection_System a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System"@en ;
    bf:usedBy :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Power,
        tag:System ;
    rdfs:subClassOf :Emergency_Power_Off,
        :System .

:Energy a owl:Class ;
    rdfs:label "Energy"@en ;
    bf:usedBy :Energy_Sensor,
        :VFD_Energy_Sensor ;
    bf:usesTag tag:Energy ;
    rdfs:subClassOf :MeasurementProperty .

:Exhaust_Air_Stack_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Dead Band Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Flow,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Stack_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Integral Time Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:Setpoint,
        tag:Stack,
        tag:Time ;
    rdfs:subClassOf :Exhaust_Air_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:Proportional,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Dead Band Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Dead_Band_Setpoint .

:Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Proportional_Band_Setpoint .

:Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Sensor"@en ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:FCU_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:FCU,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:FCU_Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :FCU_Return_Fan_VFD_Speed_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:FCU,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :FCU_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:FCU_Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :FCU_Return_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Return,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Sensor .

:FCU_Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :FCU_Return_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Setpoint .

:FCU_Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :FCU_Return_Fan_VFD_Speed_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Return_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Return,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :FCU_Fan_Status,
        :Return_Fan_VFD_Speed_Status .

:FCU_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:FCU_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Zone Air Temperature Sensor"@en ;
    bf:equivalentTagSet :FCU_Zone_Air_Temperature_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :FCU_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:FCU_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :FCU_Zone_Temperature_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:FCU,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Fan_Start_Stop a owl:Class ;
    rdfs:label "Fan Start Stop"@en ;
    bf:usedBy :AHU_Fan_Start_Stop_Status,
        :Fan_Start_Stop_Status ;
    bf:usesTag tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Start_Stop,
        :UndefinedMeasurement .

:FireControlPanel_Exhaust_Fan_Off_Status_LED a owl:Class ;
    rdfs:label "FireControlPanel Exhaust Fan Off Status LED"@en ;
    bf:equivalentTagSet :FireControlPanel_Exhaust_Fan_Off_Status_LED ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Exhaust_Fan_Off_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:FireControlPanel,
        tag:LED,
        tag:Off,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Off_Status_LED,
        :Fire_Control_Panel_LED_Status .

:FireControlPanel_Exhaust_Fan_On_Status_LED a owl:Class ;
    rdfs:label "FireControlPanel Exhaust Fan On Status LED"@en ;
    bf:equivalentTagSet :FireControlPanel_Exhaust_Fan_On_Status_LED ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Exhaust_Fan_On_LED ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:FireControlPanel,
        tag:LED,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_On_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "Fire Control Panel Off Command"@en ;
    bf:usesMeasurement :Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_Command .

:Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "Fire Control Panel On Command"@en ;
    bf:usesMeasurement :Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_Command .

:FumeHood_Fume_Hood_Air_Flow_Sensor a owl:Class ;
    rdfs:label "FumeHood Fume Hood Air Flow Sensor"@en ;
    bf:equivalentTagSet :FumeHood_Fume_Hood_Air_Flow_Sensor ;
    bf:usesEquipment :FumeHood ;
    bf:usesMeasurement :Fume_Hood_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Fume,
        tag:FumeHood,
        tag:Hood,
        tag:Sensor ;
    rdfs:subClassOf :Fume_Hood_Air_Flow_Sensor .

:FumeHood_Fume_Hood_Sash_Position_Sensor a owl:Class ;
    rdfs:label "FumeHood Fume Hood Sash Position Sensor"@en ;
    bf:equivalentTagSet :FumeHood_Fume_Hood_Sash_Position_Sensor ;
    bf:usesEquipment :FumeHood ;
    bf:usesMeasurement :Fume_Hood_Sash_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Fume,
        tag:FumeHood,
        tag:Hood,
        tag:Position,
        tag:Sash,
        tag:Sensor ;
    rdfs:subClassOf :Damper_Position_Sensor,
        :Fume_Hood_Sash_Position_Sensor .

:HVAC_Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Average Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :HVAC_Average_Zone_Temperature_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Average_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Average,
        tag:HVAC,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Average_Zone_Temperature_Sensor .

:HVAC_Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "HVAC Highest Zone Cooling Command"@en ;
    bf:equivalentTagSet :HVAC_Highest_Zone_Cooling_Command ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Cooling ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Cooling,
        tag:HVAC,
        tag:Highest,
        tag:Zone ;
    rdfs:subClassOf :Highest_Zone_Cooling_Command .

:HWS_Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "HWS Heat Exchanger System Enable Status"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_System_Enable_Status ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_System_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Enable,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Heat_Exchanger_System_Enable_Status .

:HWS_Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Static_Pressure_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Static_Pressure_Setpoint .

:HWS_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "HWS Hot Water System Enable Command"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_System_Enable_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:HWS,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_System_Enable_Command .

:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Sensor"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Supply_Water_Temperature_Sensor ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor .

:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Sensor"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Discharge_Water_Temperature_Sensor ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor .

:Heat_Wheel_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Heat_Wheel_Supply_Air_Temperature_Sensor ;
    bf:usesMeasurement :Heat_Wheel_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Sensor,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:Heat_Wheel_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Heat_Wheel_Discharge_Air_Temperature_Sensor ;
    bf:usesMeasurement :Heat_Wheel_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Heat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:Heating_Temperature a owl:Class ;
    rdfs:label "Heating Temperature"@en ;
    bf:usedBy :Zone_Heating_Temperature_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Temperature ;
    rdfs:subClassOf :Heating,
        :Temperature .

:Heating_Valve_Command a owl:Class ;
    rdfs:label "Heating Valve Command"@en ;
    bf:usesMeasurement :Heating_Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Heating,
        tag:Valve ;
    rdfs:subClassOf :Heating_Command,
        :Valve_Command .

:High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :High_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:High,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :High_Temperature_Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Supply_Temperature_Sensor .

:Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Highest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :Warmest_Zone_Temperature_Sensor ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Highest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Hot_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Dead Band Setpoint"@en ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Integral Time Setpoint"@en ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor"@en ;
    bf:usesMeasurement :Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hot,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Return_Water_Temperature_Sensor .

:Location a owl:Class ;
    rdfs:label "Location"@en ;
    rdfs:subClassOf bf:TagSet .

:Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Low_Air_Temperature_Enable ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_Setpoint ;
    skos:definition "Temperature at which outside air is Low"@en .

:Low_Temperature_Alarm a owl:Class ;
    rdfs:label "Low Temperature Alarm"@en ;
    bf:usedBy :CRAC_Low_Temperature_Alarm_Setpoint,
        :Low_Temperature_Alarm_Setpoint ;
    bf:usesMeasurement :Low_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Alarm,
        :Low_Temperature,
        :Temperature_Low .

:Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Lowest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :Coldest_Zone_Temperature_Sensor ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Lowest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Lowest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Luminance a owl:Class ;
    rdfs:label "Luminance"@en ;
    bf:usedBy :LightingSystem_Luminance_Alarm,
        :LightingSystem_Luminance_Command,
        :LightingSystem_Luminance_Sensor,
        :LightingSystem_Luminance_Setpoint,
        :Luminance_Alarm,
        :Luminance_Command,
        :Luminance_Sensor,
        :Luminance_Setpoint,
        :Outside_Luminance_Sensor ;
    bf:usesTag tag:Luminance ;
    rdfs:subClassOf :MeasurementProperty .

:Max_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Max_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Max_Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Max_Setpoint .

:Max_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Max_Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Max_Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Max_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor"@en ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Medium,
        tag:Pressure,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Medium,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Medium,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature"@en ;
    bf:usedBy :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesTag tag:Hot,
        tag:Medium,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hot,
        tag:Medium,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water .

:Min_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Min_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Min_Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Min_Setpoint .

:Min_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Min_Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Min_Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Min_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Mixed_Air a owl:Class ;
    rdfs:label "Mixed Air"@en ;
    bf:usedBy :Mixed_Air ;
    bf:usesMeasurement :Mixed_Air ;
    bf:usesTag tag:Air,
        tag:Mixed ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement .

:Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Dead Band Setpoint"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Occupied_Cooling_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Dead_Band_Setpoint .

:Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Dead Band Setpoint"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Occupied_Heating_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint,
        :Zone_Heating_Temperature_Dead_Band_Setpoint .

:Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
    rdfs:label "Outside Air Damper Close Limit Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Close_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Close,
        tag:Damper,
        tag:Limit,
        tag:Outside,
        tag:Setpoint ;
    rdfs:subClassOf :Damper_Position_Setpoint,
        :Outside_Air .

:Outside_Air_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "Outside Air Damper Min Position Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Min_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Min,
        tag:Outside,
        tag:Position,
        tag:Setpoint ;
    rdfs:subClassOf :Damper_Position_Setpoint,
        :Outside_Air ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Differential Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Lockout_Temperature_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Outside_Air_Temperature_Sensor ;
    skos:definition "Difference between measured temperature and lockout setpoint"@en .

:Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_Sensor ;
    skos:definition "at the inlet of the AHU"@en .

:Power a owl:Class ;
    rdfs:label "Power"@en ;
    bf:usedBy :PowerSystem_Power_Meter,
        :Power_Meter,
        :VFD_Power_Meter ;
    bf:usesTag tag:Power ;
    rdfs:subClassOf :MeasurementProperty .

:Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed Setpoint"@en ;
    bf:equivalentTagSet :Return_Supply_Fan_Differential_Speed_Setpoint ;
    bf:usesMeasurement :Return_Discharge_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Discharge,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint .

:Return_Fan a owl:Class ;
    rdfs:label "Return Fan"@en ;
    bf:usedBy :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Status,
        :Return_Fan_Command,
        :Return_Fan_Status ;
    bf:usesTag tag:Fan,
        tag:Return ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement .

:Return_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Fan Differential Speed"@en ;
    bf:usedBy :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_Differential_Speed_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Speed ;
    rdfs:subClassOf :Return_Fan,
        :Speed,
        :UndefinedMeasurement .

:Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan Differential Speed Setpoint"@en ;
    bf:usesMeasurement :Return_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed ;
    rdfs:subClassOf :Differential_Speed_Setpoint .

:Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Supply Fan Differential Speed Setpoint"@en ;
    bf:equivalentTagSet :Return_Discharge_Fan_Differential_Speed_Setpoint ;
    bf:usesMeasurement :Return_Supply_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed,
        tag:Supply ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint .

:Run_Time_Sensor a owl:Class ;
    rdfs:label "Run Time Sensor"@en ;
    bf:usesMeasurement :Run_Time ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Run,
        tag:Sensor,
        tag:Time ;
    rdfs:subClassOf :Sensor .

:SolarPanel_PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "SolarPanel PV Current Output Sensor"@en ;
    bf:equivalentTagSet :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor ;
    bf:usesEquipment :SolarPanel ;
    bf:usesMeasurement :PV_Current_Output ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:PV,
        tag:Sensor,
        tag:SolarPanel ;
    rdfs:subClassOf :PV_Current_Output_Sensor .

:SolarPanel_Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "SolarPanel Photovoltaic Current Output Sensor"@en ;
    bf:equivalentTagSet :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor ;
    bf:usesEquipment :SolarPanel ;
    bf:usesMeasurement :Photovoltaic_Current_Output ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Current,
        tag:Output,
        tag:Photovoltaic,
        tag:Sensor,
        tag:SolarPanel ;
    rdfs:subClassOf :Photovoltaic_Current_Output_Sensor .

:Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Static Pressure Sensor"@en ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Pressure_Sensor ;
    skos:definition "Static Pressure in the supply duct"@en .

:SupplyFan bf:usedBy :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :SupplyFan_Fan_Speed_Reset_Command,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_VFD_Status .

:SupplyFan_Cooling_Coil_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "SupplyFan Cooling Coil Valve Pressure Sensor"@en ;
    bf:equivalentTagSet :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Cooling_Coil_Valve_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coil,
        tag:Cooling,
        tag:Pressure,
        tag:Sensor,
        tag:SupplyFan,
        tag:Valve ;
    rdfs:subClassOf :Cooling_Coil_Valve_Pressure_Sensor .

:SupplyFan_Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "SupplyFan Supply Air Proportional Gain Factor"@en ;
    bf:equivalentTagSet :SupplyFan_Supply_Air_Proportional_Gain_Factor ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Supply_Air_Proportional_Gain_Factor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Factor,
        tag:Gain,
        tag:Proportional,
        tag:Supply,
        tag:SupplyFan ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :Supply_Air_Proportional_Gain_Factor .

:Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Air Flow Sensor"@en ;
    bf:equivalentTagSet :Discharge_Air_Flow_Sensor ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:Supply_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Supply Air Temperature High Limit Alarm"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_High_Limit_Alarm ;
    bf:usesMeasurement :Supply_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Air,
        tag:Alarm,
        tag:High,
        tag:Limit,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :High_Temperature_Alarm .

:Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Differential Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_Differential ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint,
        :Temperature_Differential_Reset_Setpoint .

:Supply_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Reset High Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Reset_High_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_High ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Low Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_Low ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Low,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Supply Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Command ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Fan,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_Command,
        :VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Supply Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Sensor ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Sensor .

:Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Supply Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Setpoint ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Setpoint .

:Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Supply Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Status ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Speed,
        tag:Status,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_Status,
        :VFD_Speed_Status .

:System a owl:Class ;
    rdfs:label "System"@en ;
    bf:usedBy :AHU_System_Status,
        :FCU_System_Status,
        :System_Status ;
    bf:usesTag tag:System ;
    rdfs:subClassOf :UndefinedMeasurement .

:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Unoccupied_Cooling_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint .

:Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Unoccupied_Cooling_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:VAV_Booster_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Booster Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :VAV_Booster_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Booster_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Booster,
        tag:Fan,
        tag:Flow,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :Booster_Fan_Air_Flow_Sensor .

:VAV_Booster_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "VAV Booster Fan Start Stop Command"@en ;
    bf:equivalentTagSet :VAV_Booster_Fan_Start_Stop_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Booster_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Booster,
        tag:Command,
        tag:Fan,
        tag:Start,
        tag:Stop,
        tag:VAV ;
    rdfs:subClassOf :Booster_Fan_Start_Stop_Command,
        :VAV_Booster_Fan_Command .

:VAV_Discharge_Air_Flow_Command a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Command"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Discharge,
        tag:Flow,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Flow_Command .

:VAV_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Sensor,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:VAV_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:VAV_Supply_Air_Flow_Command a owl:Class ;
    rdfs:label "VAV Supply Air Flow Command"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Command ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Air,
        tag:Command,
        tag:Flow,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Flow_Command .

:VAV_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Supply Air Flow Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Sensor,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:VAV_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:VAV_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Zone Air Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Zone_Air_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Sensor,
        tag:Temperature,
        tag:VAV,
        tag:Zone ;
    rdfs:subClassOf :VAV_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:VAV_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :VAV_Zone_Temperature_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Temperature,
        tag:VAV,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:VFD_Start_Stop_Status a owl:Class ;
    rdfs:label "VFD Start Stop Status"@en ;
    bf:equivalentTagSet :VFD_On_Off_Status,
        :VFD_Start_Stop_Status ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Start,
        tag:Status,
        tag:Stop,
        tag:VFD ;
    rdfs:subClassOf :Start_Stop_Status,
        :VFD_Status .

:Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Warmest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :Highest_Zone_Temperature_Sensor ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Warmest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Temperature,
        tag:Warmest,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:WaterSystem_Cooling_Tower_Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "WaterSystem Cooling Tower Fan Speed Setpoint"@en ;
    bf:equivalentTagSet :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Cooling_Tower_Fan_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cooling,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:Tower,
        tag:WaterSystem ;
    rdfs:subClassOf :Cooling_Tower_Fan_Speed_Setpoint .

:WaterSystem_DI_Water_Level_Sensor a owl:Class ;
    rdfs:label "WaterSystem DI Water Level Sensor"@en ;
    bf:equivalentTagSet :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :DI_Water_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:DI,
        tag:Level,
        tag:Sensor,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :DI_Water_Level_Sensor .

:WaterSystem_Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "WaterSystem Deionised Water Level Sensor"@en ;
    bf:equivalentTagSet :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Deionised_Water_Level ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Deionised,
        tag:Level,
        tag:Sensor,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Deionised_Water_Level_Sensor .

:WaterSystem_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "WaterSystem Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Setpoint,
        tag:Temperature,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint .

:WaterSystem_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "WaterSystem Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:WaterSystem_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "WaterSystem Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Sensor,
        tag:Temperature,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Water_Discharge_Temperature_Sensor .

:WaterSystem_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "WaterSystem Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :WaterSystem ;
    bf:usesMeasurement :Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water,
        tag:WaterSystem ;
    rdfs:subClassOf :Water_Supply_Temperature_Sensor .

:Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Air Temperature Sensor"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

tag:Frequency bf:usedBy :Frequency,
        :Frequency_Command,
        :Max_Frequency,
        :Max_Frequency_Command,
        :Output_Frequency,
        :Output_Frequency_Sensor,
        :VFD_Frequency_Command,
        :VFD_Max_Frequency_Command,
        :VFD_Output_Frequency_Sensor,
        :Variable_Frequency_Drive .

tag:Lag bf:usedBy :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Lead_Lag,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Lead_Lag,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Lead_Lag,
        :Pump_Lead_Lag_Command .

tag:Luminance bf:usedBy :LightingSystem_Luminance_Alarm,
        :LightingSystem_Luminance_Command,
        :LightingSystem_Luminance_Sensor,
        :LightingSystem_Luminance_Setpoint,
        :Luminance,
        :Luminance_Alarm,
        :Luminance_Command,
        :Luminance_Sensor,
        :Luminance_Setpoint,
        :Outside_Luminance_Sensor .

tag:PreHeat bf:usedBy :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_PreHeat_Valve_Command,
        :PreHeat_Coil_Entering_Air_Temperature,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :PreHeat_Hot_Water_Valve,
        :PreHeat_Valve,
        :PreHeat_Valve_Command,
        :PreHeat_Valve_VFD .

tag:Solar bf:usedBy :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Azimuth_Angle,
        :Solar_Azimuth_Angle_Sensor,
        :Solar_Panel,
        :Solar_Radiance,
        :Solar_Radiance_Sensor,
        :Solar_Zenith_Angle,
        :Solar_Zenith_Angle_Sensor,
        :Weather_Solar_Radiance_Sensor .

tag:SupplyFan bf:usedBy :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :SupplyFan_Fan_Speed_Reset_Command,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_VFD_Status .

:AHU_Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Average Exhaust Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Average_Exhaust_Air_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Average_Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Average,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Exhaust_Air_Static_Pressure_Sensor .

:AHU_Building_Exhaust_Fans_Stage_Command a owl:Class ;
    rdfs:label "AHU Building Exhaust Fans Stage Command"@en ;
    bf:equivalentTagSet :AHU_Building_Exhaust_Fans_Stage_Command ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Building ;
    bf:usesMeasurement :Exhaust_Fans_Stage ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Building,
        tag:Command,
        tag:Exhaust,
        tag:Fans,
        tag:Stage ;
    rdfs:subClassOf :Building_Exhaust_Fans_Stage_Command ;
    skos:definition "Exhaust fans are typically arranged so that they can be fired in stages as per requirement. This command controls which stage is switched on"@en .

:AHU_Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Coldest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Coldest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Coldest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor .

:AHU_Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Demand Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Flow_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Demand,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow_Demand_Setpoint .

:AHU_Discharge_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Smoke Detected Alarm"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:Detected,
        tag:Discharge,
        tag:Smoke ;
    rdfs:subClassOf :Discharge_Air_Smoke_Detected_Alarm .

:AHU_Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Sensor .

:AHU_Discharge_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Fan,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Discharge_Fan_Air_Flow_Sensor .

:AHU_Discharge_Fan_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Discharge,
        tag:Fan ;
    rdfs:subClassOf :Discharge_Fan_Command .

:AHU_Discharge_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Discharge,
        tag:Fan,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :Discharge_Fan_Start_Stop_Command .

:AHU_Discharge_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Start_Stop_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_Fan_Start_Stop_Status,
        :Discharge_Fan_Start_Stop_Status .

:AHU_Discharge_Fan_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Status,
        :AHU_Supply_Fan_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Discharge_Fan_Status .

:AHU_Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Discharge,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:AHU_Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor .

:AHU_Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint .

:AHU_Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Supply_Fan_VFD_Speed_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Discharge,
        tag:Fan,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_VFD_Status,
        :Discharge_Fan_VFD_Speed_Status .

:AHU_Economizer_Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Outside Air Flow Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Outside_Air_Flow_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Economizer_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Economizer,
        tag:Flow,
        tag:Outside,
        tag:Setpoint ;
    rdfs:subClassOf :Economizer_Outside_Air_Flow_Setpoint .

:AHU_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "AHU Fire Control Panel Off Command"@en ;
    bf:equivalentTagSet :AHU_Fire_Control_Panel_Off_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Control,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_Off_Command .

:AHU_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "AHU Fire Control Panel On Command"@en ;
    bf:equivalentTagSet :AHU_Fire_Control_Panel_On_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Control,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_On_Command .

:AHU_Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Highest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Highest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor .

:AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Lowest Exhaust Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Lowest_Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Lowest,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor .

:AHU_Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Lowest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Lowest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Lowest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor .

:AHU_Max_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint .

:AHU_Max_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Max Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Max,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint .

:AHU_Min_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint .

:AHU_Min_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Min Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Min,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint .

:AHU_Outside_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "AHU Outside Air Damper Position Command"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Damper_Position_Command ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Position ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Command,
        tag:Damper,
        tag:Outside,
        tag:Position ;
    rdfs:subClassOf :Outside_Air_Damper_Position_Command .

:AHU_Outside_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Damper Position Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Damper_Position_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Damper,
        tag:Outside,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Outside_Air_Damper_Position_Sensor .

:AHU_Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Lockout Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Lockout_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Lockout_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Lockout,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Lockout_Temperature_Setpoint ;
    skos:definition "Temperature at which chiller stops cooling because outside air is too cold already"@en .

:AHU_Outside_Min_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Min Air Flow Setpoint"@en ;
    bf:equivalentTagSet :AHU_Outside_Min_Air_Flow_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Min_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Flow,
        tag:Min,
        tag:Outside,
        tag:Setpoint ;
    rdfs:subClassOf :Outside_Min_Air_Flow_Setpoint .

:AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU PreHeat Coil Entering Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :PreHeat_Coil_Entering_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Coil,
        tag:Entering,
        tag:PreHeat,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor .

:AHU_Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Preheat Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Preheat_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Preheat,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor .

:AHU_Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Preheat Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Preheat_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Preheat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor .

:AHU_Return_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Return Air Temperature High Limit Alarm"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Temperature_High_Limit_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:High,
        tag:Limit,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :Return_Air_Temperature_High_Limit_Alarm .

:AHU_Return_Air_Temperature_Low_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Return Air Temperature Low Limit Alarm"@en ;
    bf:equivalentTagSet :AHU_Return_Air_Temperature_Low_Limit_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Air_Temperature_Low_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:Limit,
        tag:Low,
        tag:Return,
        tag:Temperature ;
    rdfs:subClassOf :Return_Air_Temperature_Low_Limit_Alarm .

:AHU_Static_Pressure_Max_Setpoint a owl:Class ;
    rdfs:label "AHU Static Pressure Max Setpoint"@en ;
    bf:equivalentTagSet :AHU_Static_Pressure_Max_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Static_Pressure_Max ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Max_Setpoint ;
    skos:definition "Max Static Pressure in the supply duct (per Design)"@en .

:AHU_Static_Pressure_Min_Setpoint a owl:Class ;
    rdfs:label "AHU Static Pressure Min Setpoint"@en ;
    bf:equivalentTagSet :AHU_Static_Pressure_Min_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Static_Pressure_Min ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Min_Setpoint .

:AHU_Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Flow Demand Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Flow_Demand ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Demand,
        tag:Flow,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Flow_Demand_Setpoint .

:AHU_Supply_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "AHU Supply Air Smoke Detected Alarm"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Smoke_Detected ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:Detected,
        tag:Smoke,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Smoke_Detected_Alarm .

:AHU_Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Pressure,
        tag:Sensor,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Sensor .

:AHU_Supply_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Supply Fan Air Flow Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Air_Flow_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Supply_Fan_Air_Flow_Sensor .

:AHU_Supply_Fan_Command a owl:Class ;
    rdfs:label "AHU Supply Fan Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Supply ;
    rdfs:subClassOf :Supply_Fan_Command .

:AHU_Supply_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Supply Fan Start Stop Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Start,
        tag:Stop,
        tag:Supply ;
    rdfs:subClassOf :AHU_Supply_Fan_Command,
        :Supply_Fan_Start_Stop_Command .

:AHU_Supply_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Supply Fan Start Stop Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Start_Stop_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:Supply ;
    rdfs:subClassOf :AHU_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :Supply_Fan_Start_Stop_Status .

:AHU_Supply_Fan_Status a owl:Class ;
    rdfs:label "AHU Supply Fan Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_Status,
        :AHU_Supply_Fan_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Status,
        tag:Supply ;
    rdfs:subClassOf :Supply_Fan_Status .

:AHU_Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Supply Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Fan,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :AHU_Supply_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:AHU_Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Supply Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_VFD_Speed_Sensor .

:AHU_Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_VFD_Speed_Setpoint .

:AHU_Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Supply Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Supply_Fan_VFD_Speed_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Speed,
        tag:Status,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :AHU_Supply_Fan_Status,
        :AHU_VFD_Status,
        :Supply_Fan_VFD_Speed_Status .

:AHU_Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Warmest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Warmest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Sensor,
        tag:Temperature,
        tag:Warmest,
        tag:Zone ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor .

:Air_Damper_Position a owl:Class ;
    rdfs:label "Air Damper Position"@en ;
    bf:usedBy :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor ;
    bf:usesTag tag:Air,
        tag:Damper,
        tag:Position ;
    rdfs:subClassOf :Damper_Position,
        :UndefinedMeasurement .

:CRAC_Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Enable Status"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_Enable_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power,
        tag:Status ;
    rdfs:subClassOf :Emergency_Power_Off_Enable_Status .

:CRAC_Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off System Enable Status"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_System_Enable_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off_System_Enable ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Emergency,
        tag:Enable,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :CRAC_Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_System_Enable_Status .

:CRAC_Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Standby Glycool Unit On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Standby_Glycool_Unit_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Standby_Glycool_Unit_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Glycool,
        tag:Off,
        tag:On,
        tag:Standby,
        tag:Status,
        tag:Unit ;
    rdfs:subClassOf :CRAC_Standby_Unit_On_Off_Status,
        :Standby_Glycool_Unit_On_Off_Status .

:CRAC_Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Standby Unit On Off Status"@en ;
    bf:equivalentTagSet :CRAC_Standby_Unit_On_Off_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Standby_Unit_On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Off,
        tag:On,
        tag:Standby,
        tag:Status,
        tag:Unit ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Standby_Unit_On_Off_Status .

:CWS_Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Flow Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Discharge_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Discharge,
        tag:Flow,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Discharge_Flow_Sensor,
        :Supply_Water_Flow_Sensor .

:CWS_Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Discharge_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Alarm Delay Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Alarm_Delay ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Alarm,
        tag:CWS,
        tag:Chilled,
        tag:Delay,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Alarm_Delay_Setpoint .

:CWS_Chilled_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Lead Lag Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Lead_Lag_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Lead_Lag ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Lead_Lag_Command .

:CWS_Chilled_Water_Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Lead Lag Status"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Lead_Lag_Status ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Lead_Lag ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Lead_Lag_Status .

:CWS_Chilled_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Start Stop Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Start_Stop_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Start_Stop_Command .

:CWS_Chilled_Water_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Start Stop Status"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Start_Stop_Status ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Pump,
        tag:Start,
        tag:Status,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Start_Stop_Status .

:CWS_Chilled_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump VFD Speed Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_VFD_Speed_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_VFD_Speed_Command .

:CWS_Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Supply Flow Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Supply_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Flow,
        tag:Sensor,
        tag:Supply,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Supply_Flow_Sensor .

:CWS_Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Supply_Temperature_Sensor .

:CWS_Max_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Max Chilled Water Differential Pressure Setpoint"@en ;
    bf:equivalentTagSet :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Max_Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Chilled_Water_Differential_Pressure_Setpoint .

:CWS_Min_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Min Chilled Water Differential Pressure Setpoint"@en ;
    bf:equivalentTagSet :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Min_Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Chilled_Water_Differential_Pressure_Setpoint .

:Chilled_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Dead Band Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Dead_Band_Setpoint .

:Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Increase Decrease Step Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Decrease,
        tag:Differential,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Step,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Increase_Decrease_Step_Setpoint .

:Chilled_Water_Differential_Pressure_Load_Shed a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed"@en ;
    bf:usedBy :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Shed,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure,
        :Load_Shed .

:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed_Reset ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Status .

:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Pressure_Load_Shed_Status .

:Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Proportional_Band_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Dead Band Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Integration Time Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Integration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Integration,
        tag:Pressure,
        tag:Pump,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Differential_Pressure_Integral_Time .

:Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Proportional Band Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint .

:Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Integral_Time_Setpoint .

:Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Discharge,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Proportional_Band_Setpoint .

:Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Cooling_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint .

:Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Cooling_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Cooling_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint .

:Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Cooling_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Cooling_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:Cooling_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:DHWS_Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water System Enable Command"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_System_Enable_Command ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DHWS,
        tag:Domestic,
        tag:Enable,
        tag:Hot,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_System_Enable_Command .

:Damper_Position_Sensor a owl:Class ;
    rdfs:label "Damper Position Sensor"@en ;
    bf:usesMeasurement :Damper_Position ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Damper,
        tag:Position,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:DemandResponse_Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Zone Standby Load Shed Command"@en ;
    bf:equivalentTagSet :DemandResponse_Zone_Standby_Load_Shed_Command ;
    bf:usesEquipment :DemandResponse ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Standby_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DemandResponse,
        tag:Load,
        tag:Shed,
        tag:Standby,
        tag:Zone ;
    rdfs:subClassOf :DemandResponse_Standby_Load_Shed_Command,
        :Zone_Standby_Load_Shed_Command .

:DemandResponse_Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Zone Unoccupied Load Shed Command"@en ;
    bf:equivalentTagSet :DemandResponse_Zone_Unoccupied_Load_Shed_Command ;
    bf:usesEquipment :DemandResponse ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Unoccupied_Load_Shed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DemandResponse,
        tag:Load,
        tag:Shed,
        tag:Unoccupied,
        tag:Zone ;
    rdfs:subClassOf :DemandResponse_Unoccupied_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command .

:Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Differential Pressure Sensor"@en ;
    bf:usesMeasurement :Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:Pressure,
        tag:Sensor ;
    rdfs:subClassOf :Pressure_Sensor .

:Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status"@en ;
    bf:equivalentTagSet :Supply_Air_Duct_Pressure_Status ;
    bf:usedBy :Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Duct_Pressure_Status ;
    bf:usesMeasurement :Discharge_Air_Duct_Pressure_Status ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Duct,
        tag:Pressure,
        tag:Status ;
    rdfs:subClassOf :Discharge_Air,
        :Pressure,
        :Pressure_Status,
        :Status .

:Discharge_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Dead_Band_Setpoint .

:Discharge_Air_Temperature_Heating a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Heating_Temperature .

:Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint Increase Decrease Step"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesMeasurement :Discharge_Air_Temperature_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Setpoint,
        tag:Step,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Increase_Decrease_Step_Setpoint .

:Discharge_Fan a owl:Class ;
    rdfs:label "Discharge Fan"@en ;
    bf:usedBy :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Status,
        :Discharge_Fan_Command,
        :Discharge_Fan_Status ;
    bf:usesTag tag:Discharge,
        tag:Fan ;
    rdfs:subClassOf :UndefinedMeasurement .

:Discharge_Water_Temperature a owl:Class ;
    rdfs:label "Discharge Water Temperature"@en ;
    bf:usedBy :CWS_Discharge_Water_Temperature_Setpoint,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Discharge_Water_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Discharge_Water_Temperature_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature,
        :Water .

:Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Economizer_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint .

:Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Economizer_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Economizer,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Proportional_Band_Setpoint .

:Economizer_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Economizer_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Economizer,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Economizer_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Economizer,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature Status"@en ;
    bf:usesMeasurement :Emergency_Power_Off_Activated_By_High_Temperature ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:Emergency,
        tag:High,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:Temperature ;
    rdfs:subClassOf :Emergency_Power_Off_Status .

:Exhaust_Air_Stack_Flow a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow"@en ;
    bf:usedBy :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Flow .

:Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Flow_Setpoint .

:Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Integral_Time_Setpoint .

:Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Setpoint"@en ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel Off Command"@en ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Fire_Control_Panel_Off_Command .

:Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel On Command"@en ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Fire_Control_Panel_On_Command .

:Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Exhaust Fan VFD Speed Command"@en ;
    bf:usedBy :AHU_Exhaust_Fan_VFD_Speed_Command,
        :Exhaust_Fan_VFD_Speed_Command,
        :FCU_Exhaust_Fan_VFD_Speed_Command ;
    bf:usesMeasurement :Exhaust_Fan_VFD_Speed_Command ;
    bf:usesTag tag:Command,
        tag:Exhaust,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Exhaust_Fan,
        :Exhaust_Fan_Command,
        :Speed,
        :UndefinedMeasurement,
        :VFD_Speed_Command .

:FCU_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:FCU,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint .

:FCU_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:FCU,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint .

:FCU_Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Discharge,
        tag:FCU,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:FCU_Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:FCU,
        tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor .

:FCU_Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:FCU,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint .

:FCU_Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Discharge,
        tag:FCU,
        tag:Fan,
        tag:Speed,
        tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Status,
        :FCU_Fan_Status .

:FCU_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "FCU Supply Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:FCU,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:FCU_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "FCU Supply Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:FCU_Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Supply Fan VFD Speed Command"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:FCU,
        tag:Fan,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :FCU_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:FCU_Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Supply Fan VFD Speed Sensor"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Sensor ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Sensor,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_VFD_Speed_Sensor .

:FCU_Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Supply Fan VFD Speed Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Setpoint,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Supply_Fan_VFD_Speed_Setpoint .

:FCU_Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Supply Fan VFD Speed Status"@en ;
    bf:equivalentTagSet :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Status ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Fan_VFD_Speed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:FCU,
        tag:Fan,
        tag:Speed,
        tag:Status,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :FCU_Fan_Status,
        :Supply_Fan_VFD_Speed_Status .

:Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Fan Start Stop Status"@en ;
    bf:usesMeasurement :Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Fan_Status,
        :Start_Stop_Status .

:FireControlPanel_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "FireControlPanel Fire Control Panel Off Command"@en ;
    bf:equivalentTagSet :FireControlPanel_Fire_Control_Panel_Off_Command ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Fire,
        tag:FireControlPanel,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_Off_Command .

:FireControlPanel_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "FireControlPanel Fire Control Panel On Command"@en ;
    bf:equivalentTagSet :FireControlPanel_Fire_Control_Panel_On_Command ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Fire,
        tag:FireControlPanel,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Fire_Control_Panel_On_Command .

:HVAC_Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "HVAC Average Discharge Air Flow Sensor"@en ;
    bf:equivalentTagSet :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Average_Discharge_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Discharge,
        tag:Flow,
        tag:HVAC,
        tag:Sensor ;
    rdfs:subClassOf :Average_Discharge_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:HVAC_Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "HVAC Average Supply Air Flow Sensor"@en ;
    bf:equivalentTagSet :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesMeasurement :Average_Supply_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Average,
        tag:Flow,
        tag:HVAC,
        tag:Sensor,
        tag:Supply ;
    rdfs:subClassOf :Average_Supply_Air_Flow_Sensor,
        :Discharge_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:HVAC_Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Coldest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Coldest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coldest,
        tag:HVAC,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Coldest_Zone_Temperature_Sensor .

:HVAC_Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Highest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Highest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HVAC,
        tag:Highest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Highest_Zone_Temperature_Sensor .

:HVAC_Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Lowest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Lowest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HVAC,
        tag:Lowest,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Lowest_Zone_Temperature_Sensor .

:HVAC_Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Warmest Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor ;
    bf:usesEquipment :HVAC ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Warmest_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HVAC,
        tag:Sensor,
        tag:Temperature,
        tag:Warmest,
        tag:Zone ;
    rdfs:subClassOf :Warmest_Zone_Temperature_Sensor .

:HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Return Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:High,
        tag:Hot,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor .

:HWS_Hot_Water_Coil_Entering_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Coil Entering Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Coil_Entering_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Coil_Entering_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Coil,
        tag:Entering,
        tag:HWS,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Coil_Entering_Temperature_Sensor .

:HWS_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Differential_Pressure_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Pressure,
        tag:Sensor,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Sensor .

:HWS_Hot_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump Lead Lag Command"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Pump_Lead_Lag_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Pump_Lead_Lag ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:HWS,
        tag:Hot,
        tag:Lag,
        tag:Lead,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump_Lead_Lag_Command .

:HWS_Hot_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump Start Stop Command"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Pump_Start_Stop_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Pump_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:HWS,
        tag:Hot,
        tag:Pump,
        tag:Start,
        tag:Stop,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump_Start_Stop_Command .

:HWS_Hot_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump VFD Speed Command"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Pump_VFD_Speed_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Pump_VFD_Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:HWS,
        tag:Hot,
        tag:Pump,
        tag:Speed,
        tag:VFD,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Pump_VFD_Speed_Command .

:HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Return Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Medium,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor .

:HWS_Shutdown_Hot_Water_When_Unoccupied_Command a owl:Class ;
    rdfs:label "HWS Shutdown Hot Water When Unoccupied Command"@en ;
    bf:equivalentTagSet :HWS_Shutdown_Hot_Water_When_Unoccupied_Command ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Shutdown_Hot_Water_When_Unoccupied ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:HWS,
        tag:Hot,
        tag:Shutdown,
        tag:Unoccupied,
        tag:Water,
        tag:When ;
    rdfs:subClassOf :Shutdown_Hot_Water_When_Unoccupied_Command .

:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Heating_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint .

:Heating_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Heating_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Integral_Time_Setpoint .

:Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Heating,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Proportional_Band_Setpoint .

:Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint .

:Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint .

:Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Heating_Request_Setpoint a owl:Class ;
    rdfs:label "Heating Request Setpoint"@en ;
    bf:usedBy :AHU_Heating_Request_Setpoint,
        :Heating_Request_Setpoint,
        :VAV_Heating_Request_Setpoint ;
    bf:usesMeasurement :Heating_Request_Setpoint ;
    bf:usesTag tag:Heating,
        tag:Request,
        tag:Setpoint ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating,
        :UndefinedMeasurement .

:Heating_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Heating,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Valve a owl:Class ;
    rdfs:label "Heating Valve"@en ;
    bf:usedBy :AHU_Heating_Valve_Command,
        :FCU_Heating_Valve_Command,
        :Heating_Valve_Command,
        :VAV_Heating_Valve_Command,
        :VFD_Heating_Valve_Command ;
    bf:usesTag tag:Heating,
        tag:Valve ;
    rdfs:subClassOf :Heating,
        :UndefinedMeasurement,
        :Valve .

:Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Differential Sensor"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Low_Air_Temperature_Enable_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Outside_Air_Temperature_Sensor .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset"@en ;
    bf:usedBy :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed"@en ;
    bf:usedBy :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed"@en ;
    bf:usedBy :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
    bf:usesTag tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature .

:Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint .

:Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint .

:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint .

:Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint .

:Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint .

:Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint .

:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint .

:Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint .

:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Open Heating Valve Outside Air Temperature Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Open_Heating_Valve_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Open,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature,
        tag:Valve ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_Setpoint .

:Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature High Reset Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:High,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_High_Reset_Setpoint .

:Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature Low Reset Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Low,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air,
        :Temperature_Low_Reset_Setpoint .

:Pump a owl:Class ;
    rdfs:label "Pump"@en ;
    bf:usedBy :Pump_Alarm,
        :Pump_Alarm_Delay_Setpoint,
        :Pump_Enable_Status,
        :Pump_Lead_Lag_Command,
        :Pump_Lead_On_Off_Command,
        :Pump_Status,
        :WaterSystem_Pump_Status ;
    bf:usesTag tag:Pump ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

:Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Supply Air Duct Pressure Status"@en ;
    bf:equivalentTagSet :Discharge_Air_Duct_Pressure_Status ;
    bf:usedBy :Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Duct_Pressure_Status ;
    bf:usesMeasurement :Supply_Air_Duct_Pressure_Status ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Duct,
        tag:Pressure,
        tag:Status,
        tag:Supply ;
    rdfs:subClassOf :Pressure,
        :Pressure_Status,
        :Status .

:Supply_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Dead,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Temperature_Heating a owl:Class ;
    rdfs:label "Supply Air Temperature Heating"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Heating_Temperature,
        :Supply_Air_Temperature .

:Supply_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesMeasurement :Supply_Air_Temperature_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Setpoint,
        tag:Step,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Water_Temperature a owl:Class ;
    rdfs:label "Supply Water Temperature"@en ;
    bf:usedBy :CWS_Supply_Water_Temperature_Setpoint,
        :Chiller_Supply_Water_Temperature_Alarm,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint ;
    bf:usesTag tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature,
        :Water .

:System_Enable a owl:Class ;
    rdfs:label "System Enable"@en ;
    bf:usedBy :AHU_System_Enable_Command,
        :CRAC_System_Enable_Command,
        :System_Enable_Command,
        :VFD_System_Enable_Command ;
    bf:usesTag tag:Enable,
        tag:System ;
    rdfs:subClassOf :Enable,
        :System,
        :UndefinedMeasurement .

:System_Enable_Command a owl:Class ;
    rdfs:label "System Enable Command"@en ;
    bf:usesMeasurement :System_Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable,
        tag:System ;
    rdfs:subClassOf :Enable_Command .

:System_Status a owl:Class ;
    rdfs:label "System Status"@en ;
    bf:usesMeasurement :System ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Status,
        tag:System ;
    rdfs:subClassOf :Status .

:Temperature_High a owl:Class ;
    rdfs:label "Temperature High"@en ;
    bf:usedBy :Zone_Temperature_High_Setpoint ;
    bf:usesTag tag:High,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Temperature_Low a owl:Class ;
    rdfs:label "Temperature Low"@en ;
    bf:usedBy :Zone_Temperature_Low_Setpoint ;
    bf:usesTag tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Dead Band"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Storage,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Water .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Integral Time"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Storage,
        tag:Thermal,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Time,
        :Water .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Proportional Band"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Storage,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Water .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Water .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Time,
        :Water .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band"@en ;
    bf:usedBy :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Energy,
        :Water .

:VAV_Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "VAV Discharge Air Duct Pressure Status"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Duct_Pressure_Status ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Duct_Pressure_Status ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Duct,
        tag:Pressure,
        tag:Status,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Duct_Pressure_Status .

:VAV_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint .

:VAV_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint .

:VAV_Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Velocity Pressure Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Sensor,
        tag:VAV,
        tag:Velocity ;
    rdfs:subClassOf :Discharge_Air_Velocity_Pressure_Sensor .

:VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Freeze Protect Temperature Low Limit Setpoint"@en ;
    bf:equivalentTagSet :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Freeze_Protect_Temperature_Low_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Freeze,
        tag:Limit,
        tag:Low,
        tag:Protect,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Freeze_Protect_Temperature_Low_Limit_Setpoint .

:VAV_High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV High Static Pressure Cutout Limit Setpoint"@en ;
    bf:equivalentTagSet :VAV_High_Static_Pressure_Cutout_Limit_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :High_Static_Pressure_Cutout_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Cutout,
        tag:High,
        tag:Limit,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:VAV ;
    rdfs:subClassOf :High_Static_Pressure_Cutout_Limit_Setpoint .

:VAV_Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "VAV Supply Air Duct Pressure Status"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Duct_Pressure_Status ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Duct_Pressure_Status ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Duct,
        tag:Pressure,
        tag:Status,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Duct_Pressure_Status .

:VAV_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "VAV Supply Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint .

:VAV_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "VAV Supply Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint .

:VAV_Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "VAV Supply Air Velocity Pressure Sensor"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Velocity_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Sensor,
        tag:Supply,
        tag:VAV,
        tag:Velocity ;
    rdfs:subClassOf :Supply_Air_Velocity_Pressure_Sensor .

:VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Ventilation Air Flow Ratio Limit Setpoint"@en ;
    bf:equivalentTagSet :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Ventilation_Air_Flow_Ratio_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Ratio,
        tag:Setpoint,
        tag:VAV,
        tag:Ventilation ;
    rdfs:subClassOf :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

:Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Sensor .

:Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Sensor .

:Zone_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Temperature Setpoint"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Temperature_Setpoint ;
    skos:definition "A temperature setpoint in charge of a zone."@en .

tag:Booster bf:usedBy :Booster_Fan,
        :Booster_Fan_Air_Flow,
        :Booster_Fan_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow_Setpoint,
        :Booster_Fan_Command,
        :Booster_Fan_Start_Stop,
        :Booster_Fan_Start_Stop_Command,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command .

tag:Box bf:usedBy :Box_Mode,
        :Box_Mode_Command,
        :Box_Operating_Mode,
        :Cold_Box,
        :Cold_Box_Temperature_Sensor,
        :Environment_Box,
        :Environment_Box_Temperature_Sensor,
        :Hot_Box,
        :Hot_Box_Temperature_Sensor,
        :VAV_Box_Mode_Command,
        :VAV_Box_Operating_Mode_Status .

tag:Dewpoint bf:usedBy :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :Air_Dewpoint,
        :Dewpoint,
        :Economizer_Disable_Fixed_Dewpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Outside_Air_Dewpoint_Sensor,
        :Return_Air_Dewpoint,
        :Return_Air_Dewpoint_Sensor .

tag:Occupancy bf:usedBy :AHU_Occupancy_Command,
        :Occupancy,
        :Occupancy_Command,
        :Occupancy_Sensor,
        :Occupancy_Status,
        :Temporary_Occupancy,
        :Temporary_Occupancy_Status,
        :VAV_Occupancy_Command,
        :VAV_Occupancy_Sensor,
        :VAV_Occupancy_Status,
        :VAV_Temporary_Occupancy_Status .

:AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Cooling Coil Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Coil_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor .

:AHU_Cooling_Coil_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Cooling Coil Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Coil_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Coil,
        tag:Cooling,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor .

:AHU_Discharge_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature High Limit Alarm"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:High,
        tag:Limit,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_High_Limit_Alarm .

:AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Differential Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_Differential ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint .

:AHU_Discharge_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset High Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_High ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:High,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint .

:AHU_Discharge_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Low Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Reset_Low ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Low,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Flow,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:Setpoint,
        tag:Stack,
        tag:Time ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:Proportional,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Exhaust,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Sensor .

:AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Fire Control Panel Off Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :AHU_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command .

:AHU_Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Fire Control Panel On Command"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :AHU_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Fire_Control_Panel_On_Command .

:AHU_Exhaust_Fan_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Status"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Fan_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Exhaust,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Exhaust_Fan_Status .

:AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Wheel_Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Sensor,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor .

:AHU_Heat_Wheel_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heat_Wheel_Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Heat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Wheel ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor .

:AHU_Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "AHU Low Outside Air Temperature Enable Setpoint"@en ;
    bf:equivalentTagSet :AHU_Low_Outside_Air_Temperature_Enable_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Low_Air_Temperature_Enable ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Low_Outside_Air_Temperature_Enable_Setpoint ;
    skos:definition "Temperature at which outside air is Low"@en .

:AHU_Max_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint .

:AHU_Max_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Max Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Max_Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Max,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint .

:AHU_Min_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint .

:AHU_Min_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Min Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Min_Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Min,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint .

:AHU_Outside_Air_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Damper Min Position Setpoint"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Damper_Min_Position_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Min_Position ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Damper,
        tag:Min,
        tag:Outside,
        tag:Position,
        tag:Setpoint ;
    rdfs:subClassOf :Outside_Air_Damper_Min_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:AHU_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Lockout Temperature Differential Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Lockout_Temperature_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Outside_Air_Temperature_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor ;
    skos:definition "Difference between measured temperature and lockout setpoint"@en .

:AHU_Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Temperature_High_Reset_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:High,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Temperature_High_Reset_Setpoint .

:AHU_Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Temperature_Low_Reset_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Low,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Temperature_Low_Reset_Setpoint .

:AHU_Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Outside_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Temperature_Sensor ;
    skos:definition "at the inlet of the AHU"@en .

:AHU_Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Discharge Fan Differential Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Discharge_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Discharge,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed ;
    rdfs:subClassOf :AHU_Return_Fan_Differential_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint .

:AHU_Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Fan Differential Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Return_Fan_Differential_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint .

:AHU_Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Supply Fan Differential Speed Setpoint"@en ;
    bf:equivalentTagSet :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Return_Supply_Fan_Differential_Speed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Differential,
        tag:Fan,
        tag:Return,
        tag:Setpoint,
        tag:Speed,
        tag:Supply ;
    rdfs:subClassOf :AHU_Return_Fan_Differential_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint .

:AHU_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Static Pressure Sensor"@en ;
    bf:equivalentTagSet :AHU_Static_Pressure_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Static_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Pressure,
        tag:Sensor,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure_Sensor ;
    skos:definition "Static Pressure in the supply duct"@en .

:AHU_Supply_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Supply Air Temperature High Limit Alarm"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_High_Limit ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Alarm,
        tag:High,
        tag:Limit,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_High_Limit_Alarm .

:AHU_Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Reset Differential Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_Differential ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Differential,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint .

:AHU_Supply_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Reset High Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_High ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:High,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint .

:AHU_Supply_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Reset Low Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Reset_Low ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Low,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint .

:AHU_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU VFD Speed Command"@en ;
    bf:equivalentTagSet :AHU_VFD_Speed_Command ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:AHU,
        tag:Command,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint .

:CWS_Chilled_Water_Pump_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Command"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Command ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump ;
    bf:usesPoint :Command ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Command,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Command .

:CWS_Chilled_Water_Pump_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Status"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Status ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Pump,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Pump_Status .

:Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint .

:DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:DHWS,
        tag:Discharge,
        tag:Domestic,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Setpoint"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DHWS,
        tag:Discharge,
        tag:Domestic,
        tag:Hot,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Setpoint .

:DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:DHWS,
        tag:Domestic,
        tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_Supply_Temperature_Sensor .

:DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Supply Temperature Setpoint"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DHWS,
        tag:Domestic,
        tag:Hot,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_Supply_Temperature_Setpoint .

:DHWS_Domestic_Hot_Water_System_Start_Stop_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water System Start Stop Command"@en ;
    bf:equivalentTagSet :DHWS_Domestic_Hot_Water_System_Start_Stop_Command ;
    bf:usesEquipment :DHWS ;
    bf:usesMeasurement :Domestic_Hot_Water_System_Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:DHWS,
        tag:Domestic,
        tag:Hot,
        tag:Start,
        tag:Stop,
        tag:System,
        tag:Water ;
    rdfs:subClassOf :Domestic_Hot_Water_System_Start_Stop_Command .

:Deionised_Water a owl:Class ;
    rdfs:label "Deionised Water"@en ;
    bf:equivalentTagSet :DI_Water ;
    bf:usedBy :Deionised_Water,
        :Deionised_Water_Alarm,
        :WaterSystem_Deionised_Water_Alarm ;
    bf:usesMeasurement :Deionised_Water ;
    bf:usesTag tag:Deionised,
        tag:Water ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water ;
    skos:definition "Very pure water. Used in research labs"@en .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Setpoint"@en ;
    bf:equivalentTagSet :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:DemandResponse,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint .

:DemandResponse_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Load Shed Status"@en ;
    bf:equivalentTagSet :DemandResponse_Load_Shed_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:DemandResponse,
        tag:Load,
        tag:Shed,
        tag:Status ;
    rdfs:subClassOf :Load_Shed_Status .

:Differential_Temperature a owl:Class ;
    rdfs:label "Differential Temperature"@en ;
    bf:usedBy :Differential_Temperature_Sensor ;
    bf:usesTag tag:Differential,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Disable Hot Water System Outside Air Temperature Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Disable_Hot_Water_System_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Disable,
        tag:Hot,
        tag:Outside,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Outside_Air,
        :Temperature_Setpoint .

:Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor"@en ;
    bf:equivalentTagSet :Supply_Air_Flow_Sensor ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor,
        :Discharge_Air ;
    skos:definition "Discharge Air Flow Sensor"@en .

:Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Increase Decrease Step Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Step ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Increase_Decrease_Step_Setpoint .

:Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Integral_Time_Setpoint .

:Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Proportional_Band_Setpoint .

:Discharge_Air_Temperature_Cooling a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature,
        :Discharge_Air_Temperature .

:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System Status"@en ;
    bf:usesMeasurement :Emergency_Power_Off_Activated_By_Leak_Detection_System ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Emergency_Power_Off_Status,
        :System_Status .

:Enable_Command a owl:Class ;
    rdfs:label "Enable Command"@en ;
    bf:usedBy :AHU_VFD_Enable_Command,
        :VFD_Enable_Command ;
    bf:usesMeasurement :Enable ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Enable ;
    rdfs:subClassOf :Command,
        :Enable,
        :UndefinedMeasurement .

:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Enable Hot Water System Outside Air Temperature Setpoint"@en ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Enable_Hot_Water_System_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Enable,
        tag:Hot,
        tag:Outside,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Outside_Air,
        :Temperature_Setpoint .

:Equipment a owl:Class ;
    rdfs:label "Equipment"@en ;
    rdfs:subClassOf bf:TagSet .

:ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "ExhaustFan Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :ExhaustFan ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:ExhaustFan,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint .

:Exhaust_Fan_Command a owl:Class ;
    rdfs:label "Exhaust Fan Command"@en ;
    bf:usesMeasurement :Exhaust_Fan ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Fan_Command .

:Exhaust_Fan_Status a owl:Class ;
    rdfs:label "Exhaust Fan Status"@en ;
    bf:usesMeasurement :Exhaust_Fan ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Fan_Status .

:FCU_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:FCU,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:FCU_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "FCU Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:FCU,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:FCU_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU VFD Speed Command"@en ;
    bf:equivalentTagSet :FCU_VFD_Speed_Command ;
    bf:usesEquipment :FCU ;
    bf:usesMeasurement :Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:FCU,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :VFD_Speed_Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "FireControlPanel Exhaust Fan Fire Control Panel Off Command"@en ;
    bf:equivalentTagSet :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_Off ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:FireControlPanel,
        tag:Off,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command .

:FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "FireControlPanel Exhaust Fan Fire Control Panel On Command"@en ;
    bf:equivalentTagSet :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command ;
    bf:usesEquipment :FireControlPanel ;
    bf:usesMeasurement :Exhaust_Fan_Fire_Control_Panel_On ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Control,
        tag:Exhaust,
        tag:Fan,
        tag:Fire,
        tag:FireControlPanel,
        tag:On,
        tag:Panel ;
    rdfs:subClassOf :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Heat Exchanger Supply Water Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature_Sensor .

:HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:High,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :High_Temperature_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:High,
        tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Supply_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor .

:HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint .

:HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint .

:HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint .

:HWS_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Return Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Return_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Return_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor .

:HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Differential Pressure Sensor"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Medium,
        tag:Pressure,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:Hot,
        tag:Medium,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Medium,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor .

:HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "HeatExchanger Outside Air Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint ;
    bf:usesEquipment :HeatExchanger ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:HeatExchanger,
        tag:High,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Temperature_High_Reset_Setpoint .

:HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "HeatExchanger Outside Air Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint ;
    bf:usesEquipment :HeatExchanger ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:HeatExchanger,
        tag:Low,
        tag:Outside,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Outside_Air_Temperature_Low_Reset_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature,
        :Water_Discharge_Temperature .

:Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature"@en ;
    bf:usedBy :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Exchanger,
        tag:Heat,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Exchanger,
        tag:Heat,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint .

:Heating a owl:Class ;
    rdfs:label "Heating"@en ;
    bf:usedBy :Heating_Command,
        :VAV_Heating_Command ;
    bf:usesTag tag:Heating ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:High_Temperature a owl:Class ;
    rdfs:label "High Temperature"@en ;
    bf:usedBy :CRAC_High_Temperature_Alarm,
        :High_Temperature_Alarm ;
    bf:usesTag tag:High,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:High_Temperature_Alarm a owl:Class ;
    rdfs:label "High Temperature Alarm"@en ;
    bf:usedBy :CRAC_High_Temperature_Alarm_Setpoint,
        :High_Temperature_Alarm_Setpoint ;
    bf:usesMeasurement :High_Temperature ;
    bf:usesPoint :Alarm ;
    bf:usesTag tag:Alarm,
        tag:High,
        tag:Temperature ;
    rdfs:subClassOf :Alarm,
        :High_Temperature,
        :Temperature_High .

:High_Temperature_Hot_Water a owl:Class ;
    rdfs:label "High Temperature Hot Water"@en ;
    bf:usedBy :High_Temperature_Hot_Water ;
    bf:usesMeasurement :High_Temperature_Hot_Water ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :High_Temperature,
        :Hot_Water,
        :Temperature_High .

:Hot_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Hot Water Differential Pressure"@en ;
    bf:usedBy :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure_Setpoint ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure,
        :Hot_Water .

:Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Setpoint"@en ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Setpoint,
        :Hot_Water .

:Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :Hot_Water_Supply_Temperature_Sensor ;
    bf:usesMeasurement :Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor .

:Load_Shed a owl:Class ;
    rdfs:label "Load Shed"@en ;
    bf:usedBy :DemandResponse_Load_Shed_Command,
        :DemandResponse_Load_Shed_Status,
        :Load_Shed_Command,
        :Load_Shed_Status ;
    bf:usesTag tag:Load,
        tag:Shed ;
    rdfs:subClassOf :UndefinedMeasurement .

:Low_Temperature a owl:Class ;
    rdfs:label "Low Temperature"@en ;
    bf:usedBy :CRAC_Low_Temperature_Alarm,
        :Low_Temperature_Alarm ;
    bf:usesTag tag:Low,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Setpoint,
        :Load_Shed_Differential_Pressure_Setpoint,
        :Medium_Temperature_Hot_Water,
        :Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Load_Shed_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Setpoint,
        tag:Shed,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Load_Shed_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Status,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water .

:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "Supply Air Proportional Gain Factor"@en ;
    bf:usedBy :AHU_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor ;
    bf:usesMeasurement :Supply_Air_Proportional_Gain_Factor ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Factor,
        tag:Gain,
        tag:Proportional,
        tag:Supply ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :UndefinedMeasurement .

:Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Step,
        tag:Supply ;
    rdfs:subClassOf :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply,
        tag:Time ;
    rdfs:subClassOf :Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Temperature_Cooling a owl:Class ;
    rdfs:label "Supply Air Temperature Cooling"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Cooling_Temperature,
        :Supply_Air_Temperature .

:Supply_Fan a owl:Class ;
    rdfs:label "Supply Fan"@en ;
    bf:usedBy :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Status,
        :Supply_Fan_Command,
        :Supply_Fan_Status ;
    bf:usesTag tag:Fan,
        tag:Supply ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement .

:VAV_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Occupied_Cooling_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Dead_Band_Setpoint .

:VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Occupied_Heating_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :Zone_Heating_Temperature_Dead_Band_Setpoint .

:VAV_Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Outside Air Damper Close Limit Setpoint"@en ;
    bf:equivalentTagSet :VAV_Outside_Air_Damper_Close_Limit_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Air_Damper_Close_Limit ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Close,
        tag:Damper,
        tag:Limit,
        tag:Outside,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Damper_Position_Setpoint,
        :Outside_Air_Damper_Close_Limit_Setpoint .

:VAV_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Unoccupied_Cooling_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint,
        tag:Unoccupied,
        tag:VAV ;
    rdfs:subClassOf :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint .

:VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Unoccupied_Cooling_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Setpoint,
        tag:Supply,
        tag:Unoccupied,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

tag:Bypass bf:usedBy :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Bypass_Damper_Position_Sensor,
        :AHU_Exhaust_Bypass_Damper_Command,
        :Bypass_Air_Flow,
        :Bypass_Air_Flow_Sensor,
        :Bypass_Damper_Position,
        :Bypass_Damper_Position_Sensor,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Bypass_Valve,
        :Chilled_Water_Bypass_Valve_Command,
        :Exhaust_Bypass_Damper,
        :Exhaust_Bypass_Damper_Command .

tag:Detected bf:usedBy :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :CRAC_Liquid_Detected_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :Discharge_Air_Smoke_Detected,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Liquid_Detected,
        :Liquid_Detected_Alarm,
        :Smoke_Detected,
        :Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected,
        :Supply_Air_Smoke_Detected_Alarm .

tag:Fixed bf:usedBy :Economizer_Disable_Fixed_Dewpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Temperature,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Temperature,
        :Economizer_Enable_Fixed_Temperature_Setpoint .

tag:LED bf:usedBy :AHU_Off_LED,
        :AHU_Off_Status_LED,
        :AHU_On_LED,
        :AHU_On_Status_LED,
        :Exhaust_Fan_Off_LED,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_On_LED,
        :Exhaust_Fan_On_Status_LED,
        :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED .

tag:Lead bf:usedBy :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Lead_Lag,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Lead_Lag,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Lead_Lag,
        :Lead_On_Off,
        :Pump_Lead_Lag_Command,
        :Pump_Lead_On_Off_Command .

tag:Mixed bf:usedBy :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :Mixed_Air,
        :Mixed_Air_Damper_Position,
        :Mixed_Air_Damper_Position_Command,
        :Mixed_Air_Damper_Position_Sensor,
        :Mixed_Air_Filter,
        :Mixed_Air_Temperature,
        :Mixed_Air_Temperature_Sensor,
        :Mixed_Air_Temperature_Setpoint .

tag:Output bf:usedBy :Output_Frequency,
        :Output_Frequency_Sensor,
        :Output_Voltage,
        :Output_Voltage_Sensor,
        :PV_Current_Output,
        :PV_Current_Output_Sensor,
        :Photovoltaic_Current_Output,
        :Photovoltaic_Current_Output_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :VFD_Output_Frequency_Sensor,
        :VFD_Output_Voltage_Sensor .

tag:Overridden bf:usedBy :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Overridden_Off_Status,
        :AHU_Overridden_On_Status,
        :Exhaust_Fan_Overridden_Off,
        :Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_On,
        :Exhaust_Fan_Overridden_On_Status,
        :Overridden_Off,
        :Overridden_Off_Status,
        :Overridden_On,
        :Overridden_On_Status .

tag:Preheat bf:usedBy :AHU_Preheat_Demand_Setpoint,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_Preheat_Valve_Command,
        :Preheat_Demand,
        :Preheat_Demand_Setpoint,
        :Preheat_Discharge_Air_Temperature,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature,
        :Preheat_Supply_Air_Temperature_Sensor,
        :Return_Air_Preheat_Valve,
        :Return_Air_Preheat_Valve_Command .

tag:Velocity bf:usedBy :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Velocity_Pressure_Setpoint,
        :Discharge_Air_Velocity_Pressure,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :ExhaustFan_Velocity_Pressure_Setpoint,
        :Exhaust_Air_Velocity_Pressure,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :Supply_Air_Velocity_Pressure,
        :Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :Velocity_Pressure_Setpoint .

:AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint .

:AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint .

:AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Discharge,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Dead,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Cooling,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Cooling_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Cooling,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Time ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor .

:AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint Increase Decrease Step"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Setpoint,
        tag:Step,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step .

:AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint .

:AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Economizer,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Economizer,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Economizer_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Economizer,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Stack_Flow_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Stack_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Setpoint,
        tag:Stack ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Exhaust_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Exhaust_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint .

:AHU_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Fan Start Stop Status"@en ;
    bf:equivalentTagSet :AHU_Fan_Start_Stop_Status ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Fan_Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:AHU,
        tag:Fan,
        tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Fan_Start_Stop_Status .

:AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint .

:AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint .

:AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Discharge_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Heating,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Supply Air Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Supply Air Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Heating,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Heating_Supply_Air_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Heating,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "AHU Low Outside Air Temperature Enable Differential Sensor"@en ;
    bf:equivalentTagSet :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Low_Air_Temperature_Enable_Differential ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Low,
        tag:Outside,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Outside_Air_Temperature_Sensor,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor .

:AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Dead,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply,
        tag:Time ;
    rdfs:subClassOf :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Band,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Sensor .

:AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Setpoint,
        tag:Step,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

:CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Activated By High Temperature Status"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off_Activated_By_High_Temperature ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:CRAC,
        tag:Emergency,
        tag:High,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:Temperature ;
    rdfs:subClassOf :Emergency_Power_Off_Activated_By_High_Temperature_Status .

:CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:CWS,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint .

:CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Increase Decrease Step Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Decrease,
        tag:Differential,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Step,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint .

:CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint .

:CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:CWS,
        tag:Chilled,
        tag:Dead,
        tag:Differential,
        tag:Pressure,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint .

:CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Integration Time Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Integration_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Integration,
        tag:Pressure,
        tag:Pump,
        tag:Setpoint,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Differential_Pressure_Integral_Time .

:CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Pump_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Proportional,
        tag:Pump,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Reset Status"@en ;
    bf:equivalentTagSet :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed_Reset ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:DemandResponse,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Status"@en ;
    bf:equivalentTagSet :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Chilled,
        tag:DemandResponse,
        tag:Differential,
        tag:Load,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Status .

:Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint ;
    rdfs:subClassOf :Air_Flow_Setpoint,
        :Discharge_Air .

:Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Sensor ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air,
        :Temperature_Sensor .

:Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure"@en ;
    bf:usedBy :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Exhaust,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Static_Pressure .

:Fan_Status a owl:Class ;
    rdfs:label "Fan Status"@en ;
    bf:usedBy :FCU_Fan_Status,
        :Fan_Status ;
    bf:usesMeasurement :Fan_Status ;
    bf:usesTag tag:Fan,
        tag:Status ;
    rdfs:subClassOf :Status .

:HWS_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint .

:HWS_Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Setpoint"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Differential_Pressure_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:HWS,
        tag:Hot,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Setpoint .

:HWS_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Discharge Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Discharge_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:Hot,
        tag:Sensor,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:HWS_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water_Supply_Temperature_Sensor .

:HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Open Heating Valve Outside Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Open_Heating_Valve_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:HWS,
        tag:Heating,
        tag:Open,
        tag:Outside,
        tag:Setpoint,
        tag:Temperature,
        tag:Valve ;
    rdfs:subClassOf :Open_Heating_Valve_Outside_Air_Temperature_Setpoint .

:HWS_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:HWS,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:Heat,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :Heat_Exchanger_Discharge_Water_Temperature_Setpoint ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:Heat,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Humidity a owl:Class ;
    rdfs:label "Humidity"@en ;
    bf:usedBy :CRAC_Humidity_Sensor,
        :CRAC_Humidity_Setpoint,
        :CRAC_Zone_Humidity_Sensor,
        :FCU_Humidity_Sensor,
        :Humidity_Sensor,
        :Humidity_Setpoint,
        :Zone_Humidity_Sensor ;
    bf:usesTag tag:Humidity ;
    rdfs:subClassOf :MeasurementProperty .

:Humidity_Sensor a owl:Class ;
    rdfs:label "Humidity Sensor"@en ;
    bf:usesMeasurement :Humidity ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Humidity,
        tag:Sensor ;
    rdfs:subClassOf :Sensor .

:Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Integral Time Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed"@en ;
    bf:usedBy :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status"@en ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water .

:Occupied a owl:Class ;
    rdfs:label "Occupied"@en ;
    bf:usedBy :AHU_Occupied_Command,
        :Occupied_Command,
        :VAV_Occupied_Command ;
    bf:usesTag tag:Occupied ;
    rdfs:subClassOf :MeasurementProperty .

:SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "SupplyFan Discharge Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:SupplyFan,
        tag:Time ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Integral_Time_Setpoint .

:SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "SupplyFan Discharge Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static,
        tag:SupplyFan ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint .

:SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "SupplyFan Supply Air Static Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply,
        tag:SupplyFan,
        tag:Time ;
    rdfs:subClassOf :Supply_Air_Static_Pressure_Integral_Time_Setpoint .

:SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "SupplyFan Supply Air Static Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :SupplyFan ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Band,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Static,
        tag:Supply,
        tag:SupplyFan ;
    rdfs:subClassOf :Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Air Temperature Sensor"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Sensor ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Sensor,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Sensor .

:VAV_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint .

:VAV_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint .

:VAV_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Cooling_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint .

:VAV_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:VAV_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint .

:VAV_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Max Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Max_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Max Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Max_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Max,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Min Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Min_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Min Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Min_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Min,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint .

tag:Direction bf:usedBy :Motor_Direction,
        :Motor_Direction_Command,
        :Motor_Direction_Status,
        :Run_Direction,
        :Run_Direction_Command,
        :Run_Direction_Status,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Direction_Status,
        :VFD_Run_Direction_Command,
        :VFD_Run_Direction_Status,
        :Weather_Wind_Direction_Sensor,
        :Wind_Direction,
        :Wind_Direction_Sensor .

tag:Unit bf:usedBy :Air_Handler_Unit,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :CRAC_Unit_Failed_Alarm,
        :Fan_Coil_Unit,
        :Standby_CRAC_Unit,
        :Standby_Glycool_Unit_On_Off,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Unit_On_Off,
        :Standby_Unit_On_Off_Status,
        :Terminal_Unit,
        :Unit_Failed,
        :Unit_Failed_Alarm .

tag:Voltage bf:usedBy :AHU_Heat_Wheel_Voltage_Sensor,
        :Battery_Voltage,
        :Battery_Voltage_Sensor,
        :DC_Bus_Voltage,
        :DC_Bus_Voltage_Sensor,
        :Heat_Wheel_Voltage,
        :Heat_Wheel_Voltage_Sensor,
        :Output_Voltage,
        :Output_Voltage_Sensor,
        :SolarPanel_Battery_Voltage_Sensor,
        :VFD_DC_Bus_Voltage_Sensor,
        :VFD_Output_Voltage_Sensor,
        :Voltage .

:AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Increase Decrease Step Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Decrease,
        tag:Discharge,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Step ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint .

:AHU_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint .

:AHU_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint .

:AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure_Increase_Decrease_Step ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Decrease,
        tag:Increase,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Step,
        tag:Supply ;
    rdfs:subClassOf :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint .

:AHU_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Cooling,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:AHU_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :AHU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Activated By Leak Detection System Status"@en ;
    bf:equivalentTagSet :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :Emergency_Power_Off_Activated_By_Leak_Detection_System ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Activated,
        tag:By,
        tag:CRAC,
        tag:Detection,
        tag:Emergency,
        tag:Leak,
        tag:Off,
        tag:Power,
        tag:Status,
        tag:System ;
    rdfs:subClassOf :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

:Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Dead Band Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DemandResponse,
        tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DemandResponse,
        tag:Discharge,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Setpoint,
        tag:Shed,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Load_Shed_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:DemandResponse,
        tag:Discharge,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status .

:DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:DemandResponse,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Setpoint,
        tag:Shed,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:DemandResponse,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Shed,
        tag:Status,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status .

:Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Discharge Air Static Pressure"@en ;
    bf:usedBy :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air,
        :Static_Pressure .

:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Cooling_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Heating_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Heating,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fan Air Flow Sensor"@en ;
    bf:usesEquipment :Fan ;
    bf:usesMeasurement :Air_Flow ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Air,
        tag:Fan,
        tag:Flow,
        tag:Sensor ;
    rdfs:subClassOf :Air_Flow_Sensor .

:HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Disable Hot Water System Outside Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Disable_Hot_Water_System_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Disable,
        tag:HWS,
        tag:Hot,
        tag:Outside,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint .

:HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Enable Hot Water System Outside Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesLocation :Outside ;
    bf:usesMeasurement :Enable_Hot_Water_System_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Enable,
        tag:HWS,
        tag:Hot,
        tag:Outside,
        tag:Setpoint,
        tag:System,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Discharge,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Integral,
        tag:Setpoint,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Discharge,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Proportional,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Integral,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Proportional,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:HWS,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:HWS,
        tag:High,
        tag:Hot,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    bf:equivalentTagSet :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:HWS,
        tag:Hot,
        tag:Low,
        tag:Medium,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint .

:Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Flow_Setpoint ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Setpoint,
        tag:Supply ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Supply Air Static Pressure"@en ;
    bf:usedBy :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Setpoint ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure .

:Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Cooling Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Cooling_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Setpoint,
