        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Heating Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Heating_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature_Heating ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:VAV_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint .

:VAV_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Heating_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Cooling_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Flow,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Occupied_Heating_Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:Valve_Command a owl:Class ;
    rdfs:label "Valve Command"@en ;
    bf:usesMeasurement :Valve ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Valve ;
    rdfs:subClassOf :Command .

tag:Filter bf:usedBy :AHU_Change_Filter_Alarm,
        :AHU_Filter_Status,
        :AHU_Pre_Filter_Status,
        :Change_Filter,
        :Change_Filter_Alarm,
        :Filter,
        :Filter_Differential_Pressure_Sensor,
        :Filter_Reset,
        :Filter_Reset_Command,
        :Filter_Status,
        :Mixed_Air_Filter,
        :Pre_Filter,
        :Pre_Filter_Status,
        :VFD_Filter_Reset_Command .

tag:HVAC bf:usedBy :HVAC,
        :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Disable_Command,
        :HVAC_Enable_Command,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HVAC_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :HVAC_Zone .

tag:Stack bf:usedBy :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Setpoint .

:AHU_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Zone Temperature Sensor"@en ;
    bf:equivalentTagSet :AHU_Zone_Temperature_Sensor ;
    bf:usesEquipment :AHU ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:AHU,
        tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Chilled_Water_Pump a owl:Class ;
    rdfs:label "Chilled Water Pump"@en ;
    bf:usedBy :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Status ;
    bf:usesTag tag:Chilled,
        tag:Pump,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Pump,
        :UndefinedMeasurement .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset ;
    bf:usesPoint :Status ;
    bf:usesTag tag:DemandResponse,
        tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Reset,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Status"@en ;
    bf:equivalentTagSet :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
    bf:usesEquipment :DemandResponse ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
    bf:usesPoint :Status ;
    bf:usesTag tag:DemandResponse,
        tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Medium,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status .

:Demand_Setpoint a owl:Class ;
    rdfs:label "Demand Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Differential_Pressure a owl:Class ;
    rdfs:label "Differential Pressure"@en ;
    bf:usedBy :AHU_Differential_Pressure_Sensor,
        :Differential_Pressure_Sensor,
        :Filter_Differential_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor ;
    bf:usesTag tag:Differential,
        tag:Pressure ;
    rdfs:subClassOf :Pressure .

:Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :Supply_Water_Temperature_Setpoint ;
    bf:usesMeasurement :Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Setpoint .

:Economizer_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Temperature Setpoint"@en ;
    bf:usesEquipment :Economizer ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Economizer,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Discharge_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Discharge,
        tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Setpoint,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    bf:usesEquipment :HWS ;
    bf:usesMeasurement :Heat_Exchanger_Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Exchanger,
        tag:HWS,
        tag:Heat,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :HWS_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint .

:Pressure a owl:Class ;
    rdfs:label "Pressure"@en ;
    bf:usedBy :Pressure_Sensor ;
    bf:usesTag tag:Pressure ;
    rdfs:subClassOf :MeasurementProperty .

:Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Start_Stop a owl:Class ;
    rdfs:label "Start Stop"@en ;
    bf:usedBy :Boiler_Start_Stop_Status,
        :CRAC_Start_Stop_Command,
        :CRAC_Start_Stop_Status,
        :Chiller_Start_Stop_Status,
        :Start_Stop_Command,
        :Start_Stop_Status,
        :VFD_Start_Stop_Command,
        :VFD_Start_Stop_Status ;
    bf:usesTag tag:Start,
        tag:Stop ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Water_Temperature_Setpoint ;
    bf:usesMeasurement :Supply_Water_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Temperature_Setpoint .

:VAV_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Setpoint,
        tag:VAV ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint .

:VAV_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Supply Air Flow Setpoint"@en ;
    bf:equivalentTagSet :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    bf:usesEquipment :VAV ;
    bf:usesMeasurement :Supply_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Setpoint,
        tag:Supply,
        tag:VAV ;
    rdfs:subClassOf :Supply_Air_Flow_Setpoint .

:VFD_Speed_Command a owl:Class ;
    rdfs:label "VFD Speed Command"@en ;
    bf:usesEquipment :VFD ;
    bf:usesMeasurement :Speed ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Temperature Sensor"@en ;
    bf:usesLocation :Zone ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Temperature,
        tag:Zone ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

tag:Decrease bf:usedBy :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

tag:Increase bf:usedBy :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

tag:Loss bf:usedBy :Air_Flow_Loss,
        :Air_Flow_Loss_Alarm,
        :CRAC_Air_Flow_Loss_Alarm,
        :CRAC_Communication_Loss_Alarm,
        :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Power_Loss_Alarm,
        :CRAC_Water_Loss_Alarm,
        :Communication_Loss,
        :Communication_Loss_Alarm,
        :Emergency_Power_Loss,
        :Emergency_Power_Loss_Alarm,
        :Power_Loss,
        :Power_Loss_Alarm,
        :Water_Loss,
        :Water_Loss_Alarm .

tag:Standby bf:usedBy :CRAC_Standby_Fan_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :Standby_CRAC_Unit,
        :Standby_Fan,
        :Standby_Fan_Status,
        :Standby_Glycool_Unit_On_Off,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Load_Shed,
        :Standby_Load_Shed_Command,
        :Standby_Unit_On_Off,
        :Standby_Unit_On_Off_Status,
        :Zone_Standby_Load_Shed_Command .

tag:Step bf:usedBy :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

:Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure"@en ;
    bf:usedBy :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Pressure .

:Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Setpoint"@en ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water,
        :Differential_Pressure_Setpoint .

:DemandResponse bf:usedBy :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command .

:Discharge_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed"@en ;
    bf:usedBy :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :Discharge_Fan_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed_Status,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status ;
    bf:usesTag tag:Discharge,
        tag:Fan,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Discharge_Fan,
        :Speed,
        :UndefinedMeasurement .

:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Cooling_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Cooling,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint .

:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Occupied_Heating_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Occupied_Heating_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Occupied,
        tag:Setpoint ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint .

:Return_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Return Fan VFD Speed"@en ;
    bf:usedBy :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :Return_Fan_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Sensor,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Status ;
    bf:usesTag tag:Fan,
        tag:Return,
        tag:Speed,
        tag:VFD ;
    rdfs:subClassOf :Return_Fan,
        :Speed,
        :UndefinedMeasurement .

:Start_Stop_Command a owl:Class ;
    rdfs:label "Start Stop Command"@en ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Command ;
    bf:usesTag tag:Command,
        tag:Start,
        tag:Stop ;
    rdfs:subClassOf :Command .

:Static_Pressure a owl:Class ;
    rdfs:label "Static Pressure"@en ;
    bf:usedBy :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Sensor,
        :Building_Static_Pressure_Sensor,
        :Building_Static_Pressure_Setpoint,
        :Static_Pressure_Sensor ;
    bf:usesTag tag:Pressure,
        tag:Static ;
    rdfs:subClassOf :Pressure .

:Supply_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Supply Fan VFD Speed"@en ;
    bf:usedBy :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :Supply_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Status ;
    bf:usesTag tag:Fan,
        tag:Speed,
        tag:Supply,
        tag:VFD ;
    rdfs:subClassOf :Speed,
        :Supply_Fan,
        :UndefinedMeasurement .

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint .

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint .

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Discharge,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Storage,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Water ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint .

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Dead,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Water ;
    rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint .

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Differential,
        tag:Energy,
        tag:Integral,
        tag:Pressure,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Time,
        tag:Water ;
    rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en ;
    bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
    bf:usesEquipment :ThermalEnergyStorage ;
    bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Band,
        tag:Differential,
        tag:Energy,
        tag:Pressure,
        tag:Proportional,
        tag:Setpoint,
        tag:Storage,
        tag:Supply,
        tag:Thermal,
        tag:ThermalEnergyStorage,
        tag:Water ;
    rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Valve a owl:Class ;
    rdfs:label "Valve"@en ;
    bf:usedBy :Valve_Command,
        :WaterSystem_Valve_Command ;
    bf:usesTag tag:Valve ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

tag:Average bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Average_Zone_Temperature_Sensor,
        :Average_Cooling_Demand,
        :Average_Cooling_Demand_Sensor,
        :Average_Discharge_Air_Flow,
        :Average_Discharge_Air_Flow_Sensor,
        :Average_Exhaust_Air_Static_Pressure,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Supply_Air_Flow,
        :Average_Supply_Air_Flow_Sensor,
        :Average_Temperature,
        :Average_Zone_Temperature_Sensor,
        :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor .

tag:DemandResponse bf:usedBy :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command .

tag:Wheel bf:usedBy :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :Heat_Wheel_Differential_Pressure,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Speed,
        :Heat_Wheel_Speed_Sensor,
        :Heat_Wheel_Supply_Air_Temperature,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_VFD,
        :Heat_Wheel_Voltage,
        :Heat_Wheel_Voltage_Sensor .

:AHU_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint .

:AHU_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply ;
    rdfs:subClassOf :Supply_Air_Static_Pressure_Setpoint .

:CRAC_On_Off_Status a owl:Class ;
    rdfs:label "CRAC On Off Status"@en ;
    bf:equivalentTagSet :CRAC_On_Off_Status,
        :CRAC_Start_Stop_Status ;
    bf:usesEquipment :CRAC ;
    bf:usesMeasurement :On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:CRAC,
        tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :On_Off_Status .

:CWS_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Setpoint"@en ;
    bf:equivalentTagSet :CWS_Chilled_Water_Differential_Pressure_Setpoint ;
    bf:usesEquipment :CWS ;
    bf:usesMeasurement :Chilled_Water_Differential_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:CWS,
        tag:Chilled,
        tag:Differential,
        tag:Pressure,
        tag:Setpoint,
        tag:Water ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Domestic_Hot_Water a owl:Class ;
    rdfs:label "Domestic Hot Water"@en ;
    bf:usedBy :Domestic_Hot_Water ;
    bf:usesMeasurement :Domestic_Hot_Water ;
    bf:usesTag tag:Domestic,
        tag:Hot,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :UndefinedMeasurement .

:Enable a owl:Class ;
    rdfs:label "Enable"@en ;
    bf:usedBy :CRAC_Enable_Command,
        :Enable_Command,
        :HVAC_Enable_Command,
        :Pump_Enable_Status ;
    bf:usesTag tag:Enable ;
    rdfs:subClassOf :UndefinedMeasurement .

:On_Off a owl:Class ;
    rdfs:label "On Off"@en ;
    bf:usedBy :Boiler_On_Off_Status,
        :CRAC_On_Off_Status,
        :Chiller_On_Off_Status,
        :On_Off_Status,
        :VFD_On_Off_Status ;
    bf:usesTag tag:Off,
        tag:On ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Air_Flow a owl:Class ;
    rdfs:label "Supply Air Flow"@en ;
    bf:usedBy :Supply_Air_Flow_Command,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Flow,
        tag:Supply ;
    rdfs:subClassOf :Air_Flow .

:WaterSystem bf:usedBy :WaterSystem_Alarm_Delay_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Alarm,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Freeze_Status,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :WaterSystem_Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :WaterSystem_Valve_Command,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Meter,
        :WaterSystem_Water_Supply_Temperature_Sensor .

tag:Control bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel,
        :Fire_Control_Panel_Off,
        :Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_On,
        :Fire_Control_Panel_On_Command .

tag:Enthalpy bf:usedBy :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :Air_Enthalpy,
        :Economizer_Disable_Differential_Enthalpy,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Enthalpy,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Enthalpy,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Enthalpy_Sensor,
        :Return_Air_Enthalpy,
        :Return_Air_Enthalpy_Sensor,
        :Weather_Outside_Enthalpy_Sensor .

tag:Fault bf:usedBy :CRAC_Humidifier_Fault_Status,
        :FCU_Fault_Indicator_Status,
        :FCU_Fault_Status,
        :Fault,
        :Fault_Indicator,
        :Fault_Indicator_Status,
        :Fault_Reset,
        :Fault_Reset_Command,
        :Fault_Status,
        :Humidifier_Fault,
        :Humidifier_Fault_Status,
        :Last_Fault_Code,
        :Last_Fault_Code_Status,
        :VFD_Fault_Indicator_Status,
        :VFD_Fault_Reset_Command,
        :VFD_Fault_Status,
        :VFD_Last_Fault_Code_Status .

tag:WaterSystem bf:usedBy :WaterSystem_Alarm_Delay_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Alarm,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Freeze_Status,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :WaterSystem_Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :WaterSystem_Valve_Command,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Meter,
        :WaterSystem_Water_Supply_Temperature_Sensor .

:Exhaust_Fan a owl:Class ;
    rdfs:label "Exhaust Fan"@en ;
    bf:usedBy :AHU_Exhaust_Fan_Status,
        :CWS_Exhaust_Fan_Command,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Status ;
    bf:usesTag tag:Exhaust,
        tag:Fan ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement .

:Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint"@en ;
    bf:equivalentTagSet :Heating_Supply_Air_Flow_Setpoint ;
    bf:usesMeasurement :Heating_Discharge_Air_Flow ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heating,
        tag:Setpoint ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint .

:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor"@en ;
    bf:equivalentTagSet :Hot_Water_Discharge_Temperature_Sensor ;
    bf:usesMeasurement :Hot_Water_Supply_Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Hot,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Supply_Water_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor .

:On_Off_Status a owl:Class ;
    rdfs:label "On Off Status"@en ;
    bf:equivalentTagSet :Start_Stop_Status ;
    bf:usesMeasurement :On_Off ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Off,
        tag:On,
        tag:Status ;
    rdfs:subClassOf :Status .

:Start_Stop_Status a owl:Class ;
    rdfs:label "Start Stop Status"@en ;
    bf:equivalentTagSet :On_Off_Status ;
    bf:usesMeasurement :Start_Stop ;
    bf:usesPoint :Status ;
    bf:usesTag tag:Start,
        tag:Status,
        tag:Stop ;
    rdfs:subClassOf :Status .

tag:Fire bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel,
        :Fire_Control_Panel_Off,
        :Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_On,
        :Fire_Control_Panel_On_Command,
        :Fire_Safety_System .

:Discharge_Air_Flow a owl:Class ;
    rdfs:label "Discharge Air Flow"@en ;
    bf:usedBy :Discharge_Air_Flow_Command,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Flow ;
    rdfs:subClassOf :Air_Flow,
        :Discharge_Air .

:Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Static_Pressure_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Static_Pressure ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Pressure,
        tag:Setpoint,
        tag:Static ;
    rdfs:subClassOf :Discharge_Air,
        :Static_Pressure_Setpoint .

:Speed a owl:Class ;
    rdfs:label "Speed"@en ;
    bf:usedBy :AHU_VFD_Speed_Command,
        :FCU_VFD_Speed_Command,
        :VFD_Speed_Command ;
    bf:usesTag tag:Speed ;
    rdfs:subClassOf :MeasurementProperty,
        :UndefinedMeasurement .

tag:Request bf:usedBy :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Fan_Run_Request_Status,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Request_Setpoint,
        :AHU_Run_Request_Command,
        :Cooling_Request,
        :Cooling_Request_Percent,
        :Cooling_Request_Percent_Setpoint,
        :Cooling_Request_Setpoint,
        :Fan_Run_Request,
        :Fan_Run_Request_Status,
        :Heating_Request_Percent,
        :Heating_Request_Percent_Setpoint,
        :Heating_Request_Setpoint,
        :Run_Request,
        :Run_Request_Command,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Heating_Request_Setpoint .

:AHU_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint .

:AHU_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint ;
    bf:usesEquipment :AHU ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:AHU,
        tag:Air,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Supply_Air_Temperature_Setpoint .

:Cooling a owl:Class ;
    rdfs:label "Cooling"@en ;
    bf:usedBy :Cooling_Command,
        :VAV_Cooling_Command ;
    bf:usesTag tag:Cooling ;
    rdfs:subClassOf :UndefinedMeasurement .

:Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Supply_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Discharge_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Discharge_Air,
        :Temperature_Setpoint .

:Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Setpoint"@en ;
    bf:equivalentTagSet :Discharge_Air_Temperature_Setpoint ;
    bf:usesMeasurement :Supply_Air_Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Air,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Temperature_Setpoint .

:Time a owl:Class ;
    rdfs:label "Time"@en ;
    bf:usesTag tag:Time ;
    rdfs:subClassOf :MeasurementProperty .

:VFD_Status a owl:Class ;
    rdfs:label "VFD Status"@en ;
    bf:usedBy :AHU_VFD_Status,
        :ExhaustFan_VFD_Status,
        :ReturnFan_VFD_Status,
        :SupplyFan_VFD_Status,
        :VFD_Status ;
    bf:usesMeasurement :VFD_Status ;
    bf:usesTag tag:Status,
        tag:VFD ;
    rdfs:subClassOf :Status .

tag:Storage bf:usedBy :Energy_Storage,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Air_Flow a owl:Class ;
    rdfs:label "Air Flow"@en ;
    bf:usedBy :AHU_Outside_Air_Flow_Sensor,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Fan_Air_Flow_Sensor,
        :Outside_Air_Flow_Sensor,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :SupplyFan_Fan_Air_Flow_Sensor ;
    bf:usesTag tag:Air,
        tag:Flow ;
    rdfs:subClassOf :Flow .

tag:Coil bf:usedBy :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :Coil,
        :Cooling_Coil,
        :Cooling_Coil_Discharge_Air_Temperature,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Valve_Pressure,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :Fan_Coil_Unit,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :Heating_Coil,
        :Hot_Water_Coil_Entering_Temperature,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor .

tag:Disable bf:usedBy :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Disable_Status,
        :CRAC_Disable_Command,
        :Disable_Command,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Enthalpy,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Differential_Temperature,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Disable_Fixed_Dewpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Temperature,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Exhaust_Fan_Disable,
        :Exhaust_Fan_Disable_Command,
        :Exhaust_Fan_Disable_Status,
        :HVAC_Disable_Command,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint .

tag:Domestic bf:usedBy :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :Domestic_Hot_Water,
        :Domestic_Hot_Water_Discharge_Temperature,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Domestic_Hot_Water_System,
        :Domestic_Hot_Water_System_Enable,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_Valve,
        :Domestic_Hot_Water_Valve_Command .

:Air_Temperature a owl:Class ;
    rdfs:label "Air Temperature"@en ;
    bf:usedBy :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Air_Temperature_Sensor,
        :Outside_Air_Temperature_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    bf:usesTag tag:Air,
        tag:Temperature ;
    rdfs:subClassOf :Temperature .

:Economizer a owl:Class ;
    rdfs:label "Economizer"@en ;
    bf:usedBy :AHU_Economizer_Status,
        :Economizer_Status,
        :Economizer_Temperature_Setpoint ;
    bf:usesTag tag:Economizer ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement .

:Return_Air a owl:Class ;
    rdfs:label "Return Air"@en ;
    bf:usedBy :Return_Air ;
    bf:usesMeasurement :Return_Air ;
    bf:usesTag tag:Air,
        tag:Return ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement .

:Water a owl:Class ;
    rdfs:label "Water"@en ;
    bf:usedBy :WaterSystem_Water_Meter,
        :Water_Meter ;
    bf:usesTag tag:Water ;
    rdfs:subClassOf :Resource,
        :UndefinedMeasurement .

tag:Motor bf:usedBy :Motor_Current,
        :Motor_Current_Sensor,
        :Motor_Direction,
        :Motor_Direction_Command,
        :Motor_Direction_Status,
        :Motor_Power,
        :Motor_Power_Meter,
        :Motor_Speed,
        :Motor_Speed_Sensor,
        :Motor_Start_Stop,
        :Motor_Start_Stop_Command,
        :Motor_Start_Stop_Status,
        :Motor_Torque,
        :Motor_Torque_Sensor,
        :VFD_Motor_Current_Sensor,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Direction_Status,
        :VFD_Motor_Power_Meter,
        :VFD_Motor_Speed_Sensor,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status,
        :VFD_Motor_Torque_Sensor .

tag:Current bf:usedBy :AHU_Current_Cooling_Setpoint,
        :Current,
        :Current_Cooling,
        :Current_Cooling_Setpoint,
        :Current_Limit,
        :Current_Limit_Setpoint,
        :Current_Sensor,
        :Current_Steam_Usage_Meter,
        :Current_Usage,
        :Load_Current,
        :Load_Current_Sensor,
        :Motor_Current,
        :Motor_Current_Sensor,
        :PV_Current_Output,
        :PV_Current_Output_Sensor,
        :Photovoltaic_Current_Output,
        :Photovoltaic_Current_Output_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :VFD_Current_Limit_Setpoint,
        :VFD_Current_Sensor,
        :VFD_Load_Current_Sensor,
        :VFD_Motor_Current_Sensor .

tag:Meter bf:usedBy :CWS_Chilled_Water_Meter,
        :Chilled_Water_Meter,
        :Cooling_Thermal_Power_Meter,
        :Current_Steam_Usage_Meter,
        :Electrical_Power_Meter,
        :Gas_Meter,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :Heating_Thermal_Power_Meter,
        :Hot_Water_Flow_Meter,
        :Hot_Water_Meter,
        :Monthly_Steam_Usage_Meter,
        :Motor_Power_Meter,
        :Peak_Energy_Today_Meter,
        :PowerSystem_Power_Meter,
        :Power_Meter,
        :Steam_Usage_Today_Meter,
        :Thermal_Power_Meter,
        :VFD_Motor_Power_Meter,
        :VFD_Power_Meter,
        :WaterSystem_Water_Meter,
        :Water_Meter,
        :Yearly_Steam_Usage_Meter .

:Discharge_Air a owl:Class ;
    rdfs:label "Discharge Air"@en ;
    bf:usedBy :Discharge_Air ;
    bf:usesMeasurement :Discharge_Air ;
    bf:usesTag tag:Air,
        tag:Discharge ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement .

:Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Discharge Air Temperature"@en ;
    bf:usedBy :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Discharge,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature,
        :Discharge_Air .

:Medium_Temperature_Hot_Water a owl:Class ;
    rdfs:label "Medium Temperature Hot Water"@en ;
    bf:usedBy :Medium_Temperature_Hot_Water ;
    bf:usesMeasurement :Medium_Temperature_Hot_Water ;
    bf:usesTag tag:Hot,
        tag:Medium,
        tag:Temperature,
        tag:Water ;
    rdfs:subClassOf :Hot_Water,
        :Temperature .

:Outside_Air a owl:Class ;
    rdfs:label "Outside Air"@en ;
    bf:usedBy :Outside_Air ;
    bf:usesMeasurement :Outside_Air ;
    bf:usesTag tag:Air,
        tag:Outside ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement .

:Supply_Air_Temperature a owl:Class ;
    rdfs:label "Supply Air Temperature"@en ;
    bf:usedBy :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint ;
    bf:usesTag tag:Air,
        tag:Supply,
        tag:Temperature ;
    rdfs:subClassOf :Air_Temperature .

tag:CO2 bf:usedBy :AHU_CO2_Differential_Sensor,
        :AHU_CO2_High_Alarm,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :Air_CO2,
        :CO2,
        :CO2_Differential,
        :CO2_Differential_Sensor,
        :CO2_High,
        :CO2_High_Alarm,
        :CO2_Level,
        :CO2_Level_Sensor,
        :CO2_Sensor,
        :CO2_Setpoint,
        :FCU_CO2_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :Max_Return_Air_CO2,
        :Max_Return_Air_CO2_Setpoint,
        :Outside_Air_CO2_Sensor,
        :Return_Air_CO2,
        :Return_Air_CO2_Sensor,
        :VAV_CO2_Level_Sensor,
        :VAV_CO2_Sensor .

tag:Demand bf:usedBy :AHU_Cooling_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Preheat_Demand_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :Average_Cooling_Demand,
        :Average_Cooling_Demand_Sensor,
        :Cooling_Demand,
        :Cooling_Demand_Setpoint,
        :Demand_Response,
        :Discharge_Air_Flow_Demand,
        :Discharge_Air_Flow_Demand_Setpoint,
        :HVAC_Average_Cooling_Demand_Sensor,
        :Heating_Demand,
        :Heating_Demand_Setpoint,
        :Peak_Power_Demand,
        :Peak_Power_Demand_Sensor,
        :PowerSystem_Peak_Power_Demand_Sensor,
        :Preheat_Demand,
        :Preheat_Demand_Setpoint,
        :Supply_Air_Flow_Demand,
        :Supply_Air_Flow_Demand_Setpoint,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Heating_Demand_Setpoint .

tag:Panel bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel,
        :Fire_Control_Panel_Off,
        :Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_On,
        :Fire_Control_Panel_On_Command,
        :Humidifier_Panel_No_Water,
        :Humidifier_Panel_No_Water_Alarm,
        :Panel_Lockout,
        :Panel_Lockout_Command,
        :Solar_Panel,
        :VFD_Panel_Lockout_Command .

tag:Unoccupied bf:usedBy :AHU_Unoccupied_Mode_Setpoint,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Shutdown_Hot_Water_When_Unoccupied,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :Unoccupied,
        :Unoccupied_Cooling_Discharge_Air_Flow,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Temperature,
        :Unoccupied_Cooling_Temperature_Setpoint,
        :Unoccupied_Heating_Temperature,
        :Unoccupied_Heating_Temperature_Setpoint,
        :Unoccupied_Load_Shed,
        :Unoccupied_Load_Shed_Command,
        :Unoccupied_Mode,
        :Unoccupied_Mode_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :Zone_Unoccupied_Load_Shed_Command .

tag:Energy bf:usedBy :Energy,
        :Energy_Sensor,
        :Energy_Storage,
        :Peak_Energy_Today,
        :Peak_Energy_Today_Meter,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :VFD_Energy_Sensor .

tag:Thermal bf:usedBy :Cooling_Thermal_Power,
        :Cooling_Thermal_Power_Meter,
        :Heating_Thermal_Power,
        :Heating_Thermal_Power_Meter,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Power,
        :Thermal_Power_Meter .

:Meter a owl:Class ;
    rdfs:label "Meter"@en ;
    bf:usedBy :Cooling_Thermal_Power_Meter,
        :Current_Steam_Usage_Meter,
        :Electrical_Power_Meter,
        :Gas_Meter,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :Heating_Thermal_Power_Meter,
        :Hot_Water_Flow_Meter,
        :Hot_Water_Meter,
        :Monthly_Steam_Usage_Meter,
        :Motor_Power_Meter,
        :Peak_Energy_Today_Meter,
        :PowerSystem_Power_Meter,
        :Power_Meter,
        :Steam_Usage_Today_Meter,
        :Thermal_Power_Meter,
        :VFD_Motor_Power_Meter,
        :VFD_Power_Meter,
        :WaterSystem_Water_Meter,
        :Water_Meter,
        :Yearly_Steam_Usage_Meter ;
    rdfs:subClassOf :Point .

:Temperature_Sensor a owl:Class ;
    rdfs:label "Temperature Sensor"@en ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Sensor ;
    bf:usesTag tag:Sensor,
        tag:Temperature ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose temperature sensor"@en .

:Temperature_Setpoint a owl:Class ;
    rdfs:label "Temperature Setpoint"@en ;
    bf:usesMeasurement :Temperature ;
    bf:usesPoint :Setpoint ;
    bf:usesTag tag:Setpoint,
        tag:Temperature ;
    rdfs:subClassOf :Setpoint .

tag:Run bf:usedBy :AHU_Fan_Run_Request_Status,
        :AHU_Run_Request_Command,
        :AHU_Run_Time_Sensor,
        :Boiler_Run_Time_Sensor,
        :CRAC_Run_Status,
        :Chiller_Run_Time_Sensor,
        :FCU_Run_Time_Sensor,
        :Fan_Run_Request,
        :Fan_Run_Request_Status,
        :Run,
        :Run_Direction,
        :Run_Direction_Command,
        :Run_Direction_Status,
        :Run_Enable,
        :Run_Enable_Command,
        :Run_Enable_Status,
        :Run_Request,
        :Run_Request_Command,
        :Run_Status,
        :Run_Time,
        :Run_Time_Sensor,
        :VFD_Run_Direction_Command,
        :VFD_Run_Direction_Status,
        :VFD_Run_Enable_Command,
        :VFD_Run_Enable_Status,
        :VFD_Run_Status,
        :VFD_Run_Time_Sensor .

tag:Mode bf:usedBy :AHU_Automatic_Mode_Command,
        :AHU_DualBand_Mode_Setpoint,
        :AHU_Economizer_Mode_Status,
        :AHU_Occupied_Mode_Status,
        :AHU_Unoccupied_Mode_Setpoint,
        :Automatic_Mode,
        :Automatic_Mode_Command,
        :Box_Mode,
        :Box_Mode_Command,
        :Box_Operating_Mode,
        :DualBand_Mode,
        :DualBand_Mode_Setpoint,
        :Economizer_Mode,
        :Economizer_Mode_Status,
        :Maintenance_Mode,
        :Maintenance_Mode_Command,
        :Occupied_Mode,
        :Occupied_Mode_Status,
        :System_Mode,
        :System_Mode_Status,
        :Unoccupied_Mode,
        :Unoccupied_Mode_Setpoint,
        :VAV_Box_Mode_Command,
        :VAV_Box_Operating_Mode_Status,
        :VAV_Vent_Operating_Mode_Status,
        :VFD_Maintenance_Mode_Command,
        :Vent_Operating_Mode,
        :Vent_Operating_Mode_Status .

tag:Position bf:usedBy :AHU_Bypass_Damper_Position_Sensor,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :Air_Damper_Min_Position,
        :Air_Damper_Position,
        :Bypass_Damper_Position,
        :Bypass_Damper_Position_Sensor,
        :Damper_Position,
        :Damper_Position_Sensor,
        :Discharge_Air_Damper_Max_Position,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Economizer_Damper_Min_Position,
        :Economizer_Damper_Min_Position_Setpoint,
        :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood_Sash_Position,
        :Fume_Hood_Sash_Position_Sensor,
        :Mixed_Air_Damper_Position,
        :Mixed_Air_Damper_Position_Command,
        :Mixed_Air_Damper_Position_Sensor,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor,
        :Supply_Air_Damper_Max_Position,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :VAV_Damper_Position_Sensor .

:Chilled_Water a owl:Class ;
    rdfs:label "Chilled Water"@en ;
    bf:usedBy :Chilled_Water ;
    bf:usesMeasurement :Chilled_Water ;
    bf:usesTag tag:Chilled,
        tag:Water ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water .

tag:Limit bf:usedBy :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :Air_Damper_Close_Limit,
        :Current_Limit,
        :Current_Limit_Setpoint,
        :Discharge_Air_Temperature_High_Limit,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :Freeze_Protect_Temperature_Low_Limit,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :High_Static_Pressure_Cutout_Limit,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Return_Air_Temperature_High_Limit,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Supply_Air_Temperature_High_Limit,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Thumbwheel_Temperature_High_Limit,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :Thumbwheel_Temperature_Low_Limit,
        :Thumbwheel_Temperature_Low_Limit_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VFD_Current_Limit_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

tag:CWS bf:usedBy :CWS,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Meter,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Exhaust_Fan_Command,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint .

tag:Emergency bf:usedBy :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :EmergencyGenerator_Emergency_Generator_Alarm,
        :EmergencyGenerator_Emergency_Generator_Status,
        :Emergency_Air_Flow,
        :Emergency_Air_Flow_Command,
        :Emergency_Air_Flow_Status,
        :Emergency_Generator,
        :Emergency_Generator_Alarm,
        :Emergency_Generator_Status,
        :Emergency_Power_Loss,
        :Emergency_Power_Loss_Alarm,
        :Emergency_Power_Off,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Command,
        :Emergency_Power_Off_Enable,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_Switch,
        :Emergency_Power_Off_Switch_Command,
        :Emergency_Power_Off_System,
        :Emergency_Power_Off_System_Enable,
        :Emergency_Power_Off_System_Enable_Status,
        :Emergency_Push_Button,
        :Emergency_Push_Button_Status,
        :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Push_Button_Status .

:HVAC a owl:Class ;
    rdfs:label "HVAC"@en,
        "Heating Ventilation Air Conditioning System"@en ;
    bf:usedBy :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Disable_Command,
        :HVAC_Enable_Command,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HVAC_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor ;
    bf:usesTag tag:HVAC ;
    rdfs:subClassOf :Equipment .

:CWS a owl:Class ;
    rdfs:label "CWS"@en,
        "Chilled Water System"@en ;
    bf:usedBy :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Meter,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Exhaust_Fan_Command,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint ;
    bf:usesTag tag:CWS ;
    rdfs:subClassOf :HVAC,
        :Water_System ;
    owl:equivalentClass :Chilled_Water_System .

:Hot_Water a owl:Class ;
    rdfs:label "Hot Water"@en ;
    bf:usedBy :HWS_Hot_Water_Meter,
        :Hot_Water,
        :Hot_Water_Meter ;
    bf:usesMeasurement :Hot_Water ;
    bf:usesTag tag:Hot,
        tag:Water ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water .

tag:FCU bf:usedBy :FCU,
        :FCU_CO2_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :FCU_Cooling_Valve_Command,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Fan_Status,
        :FCU_Fault_Indicator_Status,
        :FCU_Fault_Status,
        :FCU_Heating_Valve_Command,
        :FCU_Humidity_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Run_Time_Sensor,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_System_Status,
        :FCU_VFD_Speed_Command,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor .

:FCU a owl:Class ;
    rdfs:label "Fan Coil Unit"@en ;
    bf:usedBy :FCU_CO2_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :FCU_Cooling_Valve_Command,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Fan_Status,
        :FCU_Fault_Indicator_Status,
        :FCU_Fault_Status,
        :FCU_Heating_Valve_Command,
        :FCU_Humidity_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Run_Time_Sensor,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_System_Status,
        :FCU_VFD_Speed_Command,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor ;
    bf:usesTag tag:FCU ;
    rdfs:subClassOf :Terminal_Unit .

:MeasurementProperty a owl:Class ;
    rdfs:label "MeasurementProperty"@en ;
    rdfs:subClassOf bf:TagSet .

tag:Exchanger bf:usedBy :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :Heat_Exchanger,
        :Heat_Exchanger_Discharge_Water_Temperature,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Start_Stop_Command,
        :Heat_Exchanger_Supply_Water_Temperature,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_System_Enable,
        :Heat_Exchanger_System_Enable_Status,
        :Heat_Exchanger_Valve,
        :Heat_Exchanger_Valve_Command,
        :Heat_Exchanger_Valve_Status .

tag:Humidity bf:usedBy :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Supply_Air_Humidity_Sensor,
        :Air_Humidity,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_Humidity_Sensor,
        :CRAC_Humidity_Setpoint,
        :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Zone_Humidity_Sensor,
        :Discharge_Air_Humidity,
        :Discharge_Air_Humidity_Sensor,
        :Exhaust_Air_Humidity,
        :Exhaust_Air_Humidity_Sensor,
        :FCU_Humidity_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :High_Humidity,
        :High_Humidity_Alarm,
        :High_Humidity_Alarm_Setpoint,
        :Humidity,
        :Humidity_Sensor,
        :Humidity_Setpoint,
        :Humidity_Tolerance,
        :Humidity_Tolerance_Setpoint,
        :Low_Humidity,
        :Low_Humidity_Alarm,
        :Low_Humidity_Alarm_Setpoint,
        :Outside_Air_Humidity_Sensor,
        :Relative_Humidity,
        :Relative_Humidity_Sensor,
        :Return_Air_Humidity,
        :Return_Air_Humidity_Sensor,
        :Supply_Air_Humidity,
        :Supply_Air_Humidity_Sensor,
        :Weather_Relative_Humidity_Sensor,
        :Zone_Humidity_Sensor .

tag:Damper bf:usedBy :AHU_Bypass_Damper_Position_Sensor,
        :AHU_Economizer_Damper_Command,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :Air_Damper_Close_Limit,
        :Air_Damper_Min_Position,
        :Air_Damper_Position,
        :Bypass_Damper_Position,
        :Bypass_Damper_Position_Sensor,
        :Damper,
        :Damper_Command,
        :Damper_Position,
        :Damper_Position_Sensor,
        :Discharge_Air_Damper_Max_Position,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Economizer_Damper,
        :Economizer_Damper_Command,
        :Economizer_Damper_Min_Position,
        :Economizer_Damper_Min_Position_Setpoint,
        :Exhaust_Air_Damper,
        :Exhaust_Bypass_Damper,
        :Exhaust_Bypass_Damper_Command,
        :Mixed_Air_Damper_Position,
        :Mixed_Air_Damper_Position_Command,
        :Mixed_Air_Damper_Position_Sensor,
        :Outside_Air_Damper,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor,
        :Return_Air_Damper,
        :Supply_Air_Damper_Max_Position,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :VAV_Damper_Command,
        :VAV_Damper_Position_Sensor,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint .

tag:Shed bf:usedBy :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :Load_Shed,
        :Load_Shed_Command,
        :Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Standby_Load_Shed,
        :Standby_Load_Shed_Command,
        :Unoccupied_Load_Shed,
        :Unoccupied_Load_Shed_Command,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command .

tag:Zone bf:usedBy :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :Average_Zone_Temperature_Sensor,
        :CRAC_Zone_Humidity_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :HVAC_Zone,
        :Highest_Zone_Cooling_Command,
        :Highest_Zone_Temperature_Sensor,
        :Lighting_Zone,
        :Lowest_Zone_Temperature_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint,
        :Warmest_Zone_Temperature_Sensor,
        :Zone,
        :Zone_Air_Temperature_Sensor,
        :Zone_Cooling_Temperature_Setpoint,
        :Zone_Heating_Temperature_Setpoint,
        :Zone_Humidity_Sensor,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Temperature_High_Setpoint,
        :Zone_Temperature_Low_Setpoint,
        :Zone_Temperature_Sensor,
        :Zone_Temperature_Setpoint,
        :Zone_Unoccupied_Load_Shed_Command .

tag:Medium bf:usedBy :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor .

tag:Power bf:usedBy :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Power_Loss_Alarm,
        :Cooling_Thermal_Power,
        :Cooling_Thermal_Power_Meter,
        :Electrical_Power,
        :Electrical_Power_Meter,
        :Emergency_Power_Loss,
        :Emergency_Power_Loss_Alarm,
        :Emergency_Power_Off,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Command,
        :Emergency_Power_Off_Enable,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_Switch,
        :Emergency_Power_Off_Switch_Command,
        :Emergency_Power_Off_System,
        :Emergency_Power_Off_System_Enable,
        :Emergency_Power_Off_System_Enable_Status,
        :Heating_Thermal_Power,
        :Heating_Thermal_Power_Meter,
        :Motor_Power,
        :Motor_Power_Meter,
        :Peak_Power_Demand,
        :Peak_Power_Demand_Sensor,
        :Power,
        :PowerSystem_Peak_Power_Demand_Sensor,
        :PowerSystem_Power_Meter,
        :Power_Loss,
        :Power_Loss_Alarm,
        :Power_Meter,
        :Power_System,
        :Thermal_Power,
        :Thermal_Power_Meter,
        :VFD_Motor_Power_Meter,
        :VFD_Power_Meter .

:Zone a owl:Class ;
    rdfs:label "Zone"@en ;
    bf:usedBy :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :Average_Zone_Temperature_Sensor,
        :CRAC_Zone_Humidity_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Cooling_Command,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :Highest_Zone_Cooling_Command,
        :Highest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint,
        :Warmest_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor,
        :Zone_Cooling_Temperature_Setpoint,
        :Zone_Heating_Temperature_Setpoint,
        :Zone_Humidity_Sensor,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Temperature_High_Setpoint,
        :Zone_Temperature_Low_Setpoint,
        :Zone_Temperature_Sensor,
        :Zone_Temperature_Setpoint,
        :Zone_Unoccupied_Load_Shed_Command ;
    bf:usesTag tag:Zone ;
    rdfs:subClassOf :Location .

tag:Integral bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

tag:Load bf:usedBy :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chiller_Max_Load_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :Load_Current,
        :Load_Current_Sensor,
        :Load_Shed,
        :Load_Shed_Command,
        :Load_Shed_Status,
        :Max_Load,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Standby_Load_Shed,
        :Standby_Load_Shed_Command,
        :Unoccupied_Load_Shed,
        :Unoccupied_Load_Shed_Command,
        :VFD_Load_Current_Sensor,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command .

tag:Low bf:usedBy :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :Air_Temperature_Low_Reset,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Reset_Low,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Freeze_Protect_Temperature_Low_Limit,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Low_Air_Temperature_Enable,
        :Low_Air_Temperature_Enable_Differential,
        :Low_Humidity,
        :Low_Humidity_Alarm,
        :Low_Humidity_Alarm_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Low_Suction_Pressure,
        :Low_Suction_Pressure_Alarm,
        :Low_Temperature,
        :Low_Temperature_Alarm,
        :Low_Temperature_Alarm_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Return_Air_Temperature_Low_Limit,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Supply_Air_Temperature_Reset_Low,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Temperature_Low,
        :Thumbwheel_Temperature_Low_Limit,
        :Thumbwheel_Temperature_Low_Limit_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :Zone_Temperature_Low_Setpoint .

:HWS a owl:Class ;
    rdfs:label "Hot Water System"@en ;
    bf:usedBy :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :HWS_Hot_Water_Pump_Alarm,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_Status,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :HWS_Supply_Water_Temperature_Setpoint ;
    bf:usesTag tag:HWS ;
    rdfs:subClassOf :Water_System ;
    owl:equivalentClass :Hot_Water_System .

tag:HWS bf:usedBy :HWS,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :HWS_Hot_Water_Pump_Alarm,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_Status,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :HWS_Supply_Water_Temperature_Setpoint .

:Temperature a owl:Class ;
    rdfs:label "Temperature"@en ;
    bf:usedBy :AHU_Zone_Temperature_Sensor,
        :CRAC_Temperature_Sensor,
        :CRAC_Temperature_Setpoint,
        :Cold_Box_Temperature_Sensor,
        :Economizer_Temperature_Setpoint,
        :Environment_Box_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :Freezer_Temperature_Sensor,
        :Hot_Box_Temperature_Sensor,
        :Temperature_Sensor,
        :Temperature_Setpoint,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint,
        :Zone_Temperature_Sensor,
        :Zone_Temperature_Setpoint ;
    bf:usesTag tag:Temperature ;
    rdfs:subClassOf :MeasurementProperty .

:Outside a owl:Class ;
    rdfs:label "Outside"@en ;
    bf:usedBy :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside_Air_CO2_Sensor,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Flow_Sensor,
        :Outside_Air_Grains_Sensor,
        :Outside_Air_Humidity_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Sensor,
        :Outside_Enthalpy_Sensor,
        :Outside_Luminance_Sensor,
        :Outside_Min_Air_Flow_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :Weather_Outside_Enthalpy_Sensor ;
    bf:usesTag tag:Outside ;
    rdfs:subClassOf :Location .

tag:Economizer bf:usedBy :AHU_Economizer_Damper_Command,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Mode_Status,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Status,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer,
        :Economizer_Air_Flow,
        :Economizer_Damper,
        :Economizer_Damper_Command,
        :Economizer_Damper_Min_Position,
        :Economizer_Damper_Min_Position_Setpoint,
        :Economizer_Differential_Air_Temperature,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Enthalpy,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Differential_Temperature,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Disable_Fixed_Dewpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Temperature,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Enable_Differential_Enthalpy,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Temperature,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Temperature,
        :Economizer_Enable_Fixed_Temperature_Setpoint,
        :Economizer_Mode,
        :Economizer_Mode_Status,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Economizer_Status,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Temperature_Setpoint .

tag:Outside bf:usedBy :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside,
        :Outside_Air,
        :Outside_Air_CO2_Sensor,
        :Outside_Air_Damper,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Flow_Sensor,
        :Outside_Air_Grains_Sensor,
        :Outside_Air_Humidity_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Sensor,
        :Outside_Enthalpy_Sensor,
        :Outside_Luminance_Sensor,
        :Outside_Min_Air_Flow_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :Weather_Outside_Enthalpy_Sensor .

:VFD a owl:Class ;
    rdfs:label "Variable Frequency Drive"@en ;
    bf:usedBy :VFD_Acceleration_Time_Setpoint,
        :VFD_Alarm,
        :VFD_Cooling_Valve_Command,
        :VFD_Current_Limit_Setpoint,
        :VFD_Current_Sensor,
        :VFD_DC_Bus_Voltage_Sensor,
        :VFD_Deceleration_Time_Setpoint,
        :VFD_Drive_Ready_Status,
        :VFD_Drive_Temperature_Sensor,
        :VFD_Enable_Command,
        :VFD_Energy_Sensor,
        :VFD_Fault_Indicator_Status,
        :VFD_Fault_Reset_Command,
        :VFD_Fault_Status,
        :VFD_Filter_Reset_Command,
        :VFD_Frequency_Command,
        :VFD_Hand_Auto_Status,
        :VFD_Heating_Valve_Command,
        :VFD_Last_Fault_Code_Status,
        :VFD_Load_Current_Sensor,
        :VFD_Maintenance_Mode_Command,
        :VFD_Maintenance_Required_Alarm,
        :VFD_Manual_Auto_Status,
        :VFD_Max_Frequency_Command,
        :VFD_Motor_Current_Sensor,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Direction_Status,
        :VFD_Motor_Power_Meter,
        :VFD_Motor_Speed_Sensor,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status,
        :VFD_Motor_Torque_Sensor,
        :VFD_On_Off_Status,
        :VFD_On_Timer_Sensor,
        :VFD_Output_Frequency_Sensor,
        :VFD_Output_Voltage_Sensor,
        :VFD_Panel_Lockout_Command,
        :VFD_Power_Meter,
        :VFD_Rated_Speed_Setpoint,
        :VFD_Run_Direction_Command,
        :VFD_Run_Direction_Status,
        :VFD_Run_Enable_Command,
        :VFD_Run_Enable_Status,
        :VFD_Run_Status,
        :VFD_Run_Time_Sensor,
        :VFD_Running_Hour_Sensor,
        :VFD_Speed_Command,
        :VFD_Speed_Reset_Command,
        :VFD_Start_Stop_Command,
        :VFD_Start_Stop_Status,
        :VFD_System_Enable_Command ;
    bf:usesTag tag:VFD ;
    rdfs:subClassOf :HVAC .

tag:Occupied bf:usedBy :AHU_Occupied_Command,
        :AHU_Occupied_Mode_Status,
        :Occupied,
        :Occupied_Command,
        :Occupied_Cooling_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Cooling_Temperature_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Setpoint,
        :Occupied_Mode,
        :Occupied_Mode_Status,
        :VAV_Occupied_Command,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint .

tag:Proportional bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

tag:System bf:usedBy :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_System_Enable_Command,
        :AHU_System_Shutdown_Command,
        :AHU_System_Shutdown_Status,
        :AHU_System_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_System_Enable_Command,
        :CWS_Chilled_Water_System_Enable_Command,
        :Chilled_Water_System,
        :Chilled_Water_System_Enable,
        :Chilled_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Domestic_Hot_Water_System,
        :Domestic_Hot_Water_System_Enable,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_System,
        :Emergency_Power_Off_System_Enable,
        :Emergency_Power_Off_System_Enable_Status,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Exhaust_Fan_System_Enable,
        :Exhaust_Fan_System_Enable_Command,
        :FCU_System_Status,
        :Fire_Safety_System,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Hot_Water_System_Enable_Command,
        :Heat_Exchanger_System_Enable,
        :Heat_Exchanger_System_Enable_Status,
        :Heating_Ventilation_Air_Conditioning_System,
        :Hot_Water_System,
        :Hot_Water_System_Enable,
        :Hot_Water_System_Enable_Command,
        :Lighting_System,
        :Power_System,
        :System,
        :System_Enable,
        :System_Enable_Command,
        :System_Mode,
        :System_Mode_Status,
        :System_Shutdown,
        :System_Shutdown_Command,
        :System_Shutdown_Status,
        :System_Status,
        :VFD_System_Enable_Command,
        :Water_System .

tag:Valve bf:usedBy :AHU_Cooling_Valve_Command,
        :AHU_Heating_Valve_Command,
        :AHU_PreHeat_Valve_Command,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Heat_Valve_Command,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :Chilled_Valve_Pressure,
        :Chilled_Valve_Pressure_Sensor,
        :Chilled_Water_Bypass_Valve,
        :Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Valve,
        :Cooling_Coil_Valve_Pressure,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :Cooling_Valve,
        :Cooling_Valve_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :Domestic_Hot_Water_Valve,
        :Domestic_Hot_Water_Valve_Command,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :FCU_Cooling_Valve_Command,
        :FCU_Heating_Valve_Command,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Heat_Exchanger_Valve,
        :Heat_Exchanger_Valve_Command,
        :Heat_Exchanger_Valve_Status,
        :Heating_Valve,
        :Heating_Valve_Command,
        :Hot_Water_Valve_Command,
        :Isolation_Valve,
        :Open_Heating_Valve_Air_Temperature,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Perimeter_Heating_Valve,
        :Perimeter_Heating_Valve_Command,
        :PreHeat_Hot_Water_Valve,
        :PreHeat_Valve,
        :PreHeat_Valve_Command,
        :PreHeat_Valve_VFD,
        :Reheat_Valve,
        :Reheat_Valve_Command,
        :Return_Air_Preheat_Valve,
        :Return_Air_Preheat_Valve_Command,
        :Return_Heat_Valve,
        :Return_Heat_Valve_Command,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :VAV_Cooling_Valve_Command,
        :VAV_Heating_Valve_Command,
        :VAV_Hot_Water_Valve_Command,
        :VAV_Reheat_Valve_Command,
        :VFD_Cooling_Valve_Command,
        :VFD_Heating_Valve_Command,
        :Valve,
        :Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :WaterSystem_Valve_Command .

tag:Dead bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint .

tag:Max bf:usedBy :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Chiller_Max_Load_Setpoint,
        :Cooling_Max_Discharge_Air_Flow,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Discharge_Air_Damper_Max_Position,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Heating_Max_Discharge_Air_Flow,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Max_Chilled_Water_Differential_Pressure,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Temperature,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Frequency,
        :Max_Frequency_Command,
        :Max_Load,
        :Max_Return_Air_CO2,
        :Max_Return_Air_CO2_Setpoint,
        :Max_Supply_Air_Static_Pressure,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Temperature,
        :Max_Supply_Air_Temperature_Setpoint,
        :Max_VFD_Speed,
        :Max_VFD_Speed_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Static_Pressure_Max,
        :Static_Pressure_Max_Setpoint,
        :Supply_Air_Damper_Max_Position,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VFD_Max_Frequency_Command .

tag:Min bf:usedBy :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :Air_Damper_Min_Position,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Cooling_Min_Discharge_Air_Flow,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Economizer_Damper_Min_Position,
        :Economizer_Damper_Min_Position_Setpoint,
        :Heating_Min_Discharge_Air_Flow,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Min_Air_Flow,
        :Min_Chilled_Water_Differential_Pressure,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Temperature,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Fresh_Air,
        :Min_Fresh_Air_Setpoint,
        :Min_Supply_Air_Static_Pressure,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Temperature,
        :Min_Supply_Air_Temperature_Setpoint,
        :Min_VFD_Speed,
        :Min_VFD_Speed_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Min_Air_Flow_Setpoint,
        :Static_Pressure_Min,
        :Static_Pressure_Min_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint .

tag:Start bf:usedBy :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :Boiler_Start_Stop_Status,
        :Booster_Fan_Start_Stop,
        :Booster_Fan_Start_Stop_Command,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Start_Stop_Command,
        :CRAC_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Start_Stop,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chiller_Start_Stop_Status,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :Discharge_Fan_Start_Stop,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_Start_Stop_Status,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop_Status,
        :Fan_Start_Stop,
        :Fan_Start_Stop_Status,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :Heat_Exchanger_Start_Stop_Command,
        :Hot_Water_Pump_Start_Stop,
        :Hot_Water_Pump_Start_Stop_Command,
        :Motor_Start_Stop,
        :Motor_Start_Stop_Command,
        :Motor_Start_Stop_Status,
        :Pump_Start_Stop,
        :Pump_Start_Stop_Command,
        :Pump_Start_Stop_Status,
        :Return_Fan_Start_Stop,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_Start_Stop_Status,
        :Start_Stop,
        :Start_Stop_Command,
        :Start_Stop_Status,
        :Supply_Fan_Start_Stop,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Status,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status,
        :VFD_Start_Stop_Command,
        :VFD_Start_Stop_Status,
        :WaterSystem_Pump_Start_Stop_Status .

tag:Stop bf:usedBy :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :Boiler_Start_Stop_Status,
        :Booster_Fan_Start_Stop,
        :Booster_Fan_Start_Stop_Command,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Start_Stop_Command,
        :CRAC_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Start_Stop,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chiller_Start_Stop_Status,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :Discharge_Fan_Start_Stop,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_Start_Stop_Status,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop_Status,
        :Fan_Start_Stop,
        :Fan_Start_Stop_Status,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :Heat_Exchanger_Start_Stop_Command,
        :Hot_Water_Pump_Start_Stop,
        :Hot_Water_Pump_Start_Stop_Command,
        :Motor_Start_Stop,
        :Motor_Start_Stop_Command,
        :Motor_Start_Stop_Status,
        :Pump_Start_Stop,
        :Pump_Start_Stop_Command,
        :Pump_Start_Stop_Status,
        :Return_Fan_Start_Stop,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_Start_Stop_Status,
        :Start_Stop,
        :Start_Stop_Command,
        :Start_Stop_Status,
        :Supply_Fan_Start_Stop,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Status,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status,
        :VFD_Start_Stop_Command,
        :VFD_Start_Stop_Status,
        :WaterSystem_Pump_Start_Stop_Status .

tag:Pump bf:usedBy :CRAC_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Pump,
        :Chilled_Water_Pump_Alarm_Delay,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Enable,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Lead_Lag,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Start_Stop,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_VFD_Speed,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_Pump_Alarm,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_Status,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_Pump,
        :Hot_Water_Pump_Alarm,
        :Hot_Water_Pump_Lead_Lag,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Start_Stop,
        :Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_Status,
        :Hot_Water_Pump_VFD_Speed,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Pump,
        :Pump_Alarm,
        :Pump_Alarm_Delay_Setpoint,
        :Pump_Enable_Status,
        :Pump_Lead_Lag_Command,
        :Pump_Lead_On_Off_Command,
        :Pump_Start_Stop,
        :Pump_Start_Stop_Command,
        :Pump_Start_Stop_Status,
        :Pump_Status,
        :WaterSystem_Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status .

tag:Reset bf:usedBy :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :Air_Temperature_High_Reset,
        :Air_Temperature_Low_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Fan_Speed_Reset,
        :Fan_Speed_Reset_Command,
        :Fault_Reset,
        :Fault_Reset_Command,
        :Filter_Reset,
        :Filter_Reset_Command,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Speed_Reset,
        :Speed_Reset_Command,
        :SupplyFan_Fan_Speed_Reset_Command,
        :Supply_Air_Temperature_Reset_Differential,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :VFD_Fault_Reset_Command,
        :VFD_Filter_Reset_Command,
        :VFD_Speed_Reset_Command .

tag:Heat bf:usedBy :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Trace_Heat_Sensor,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Heat_Exchanger_Valve_Command,
        :Heat_Exchanger,
        :Heat_Exchanger_Discharge_Water_Temperature,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Start_Stop_Command,
        :Heat_Exchanger_Supply_Water_Temperature,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_System_Enable,
        :Heat_Exchanger_System_Enable_Status,
        :Heat_Exchanger_Valve,
        :Heat_Exchanger_Valve_Command,
        :Heat_Exchanger_Valve_Status,
        :Heat_Wheel_Differential_Pressure,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Speed,
        :Heat_Wheel_Speed_Sensor,
        :Heat_Wheel_Supply_Air_Temperature,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_VFD,
        :Heat_Wheel_Voltage,
        :Heat_Wheel_Voltage_Sensor,
        :Return_Heat_Valve,
        :Return_Heat_Valve_Command,
        :Trace_Heat,
        :Trace_Heat_Sensor .

tag:On bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Fire_Control_Panel_On_Command,
        :AHU_On_LED,
        :AHU_On_Status_LED,
        :AHU_Overridden_On_Status,
        :AHU_Steam_On_Off_Command,
        :Boiler_On_Off_Status,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Heating_On_Off_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Locally_On_Off_Status,
        :CRAC_On_Off_Status,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :Chiller_On_Off_Status,
        :Chiller_On_Timer_Sensor,
        :Cooling_On_Off,
        :Cooling_On_Off_Status,
        :Dehumidification_On_Off,
        :Dehumidification_On_Off_Status,
        :EconCycle_On_Off,
        :EconCycle_On_Off_Status,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_On_LED,
        :Exhaust_Fan_On_Status_LED,
        :Exhaust_Fan_Overridden_On,
        :Exhaust_Fan_Overridden_On_Status,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel_On,
        :Fire_Control_Panel_On_Command,
        :Heating_On_Off,
        :Heating_On_Off_Status,
        :Humidification_On_Off,
        :Humidification_On_Off_Status,
        :Lead_On_Off,
        :Locally_On_Off,
        :Locally_On_Off_Status,
        :On_Off,
        :On_Off_Status,
        :On_Timer,
        :On_Timer_Sensor,
        :Overridden_On,
        :Overridden_On_Status,
        :Pump_Lead_On_Off_Command,
        :Remotely_On_Off,
        :Remotely_On_Off_Status,
        :Standby_Glycool_Unit_On_Off,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Unit_On_Off,
        :Standby_Unit_On_Off_Status,
        :Steam_On_Off,
        :Steam_On_Off_Command,
        :VFD_On_Off_Status,
        :VFD_On_Timer_Sensor .

tag:Time bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Run_Time_Sensor,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Acceleration_Time,
        :Acceleration_Time_Setpoint,
        :Boiler_Run_Time_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chiller_Run_Time_Sensor,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Deceleration_Time,
        :Deceleration_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :FCU_Run_Time_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Run_Time,
        :Run_Time_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Time,
        :VFD_Acceleration_Time_Setpoint,
        :VFD_Deceleration_Time_Setpoint,
        :VFD_Run_Time_Sensor .

tag:CRAC bf:usedBy :CRAC,
        :CRAC_Air_Flow_Loss_Alarm,
        :CRAC_Alarm_Delay_Setpoint,
        :CRAC_Capacity_Sensor,
        :CRAC_Communication_Loss_Alarm,
        :CRAC_Compressor_Overload_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_Disable_Command,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Enable_Command,
        :CRAC_Fan_Overload_Alarm,
        :CRAC_Heating_On_Off_Status,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Hold_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Humidifier_Alarm,
        :CRAC_Humidifier_Fault_Status,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :CRAC_Humidify_Command,
        :CRAC_Humidity_Sensor,
        :CRAC_Humidity_Setpoint,
        :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Liquid_Detected_Alarm,
        :CRAC_Locally_On_Off_Status,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_On_Off_Status,
        :CRAC_Power_Loss_Alarm,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Run_Status,
        :CRAC_Short_Cycle_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :CRAC_Stages_Status,
        :CRAC_Standby_Fan_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :CRAC_Start_Stop_Command,
        :CRAC_Start_Stop_Status,
        :CRAC_System_Enable_Command,
        :CRAC_Temperature_Sensor,
        :CRAC_Temperature_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :CRAC_Unit_Failed_Alarm,
        :CRAC_Water_Loss_Alarm,
        :CRAC_Zone_Humidity_Sensor,
        :Standby_CRAC_Unit .

tag:High bf:usedBy :AHU_CO2_High_Alarm,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :Air_Temperature_High_Reset,
        :CO2_High,
        :CO2_High_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Temperature_High_Limit,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :Discharge_Air_Temperature_Reset_High,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :High_Head_Pressure,
        :High_Head_Pressure_Alarm,
        :High_Humidity,
        :High_Humidity_Alarm,
        :High_Humidity_Alarm_Setpoint,
        :High_Static_Pressure_Cutout_Limit,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :High_Temperature,
        :High_Temperature_Alarm,
        :High_Temperature_Alarm_Setpoint,
        :High_Temperature_Hot_Water,
        :High_Temperature_Hot_Water_Discharge_Temperature,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Return_Air_Temperature_High_Limit,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_High_Limit,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_Reset_High,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Temperature_High,
        :Thumbwheel_Temperature_High_Limit,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :Zone_Temperature_High_Setpoint .

:CRAC a owl:Class ;
    rdfs:label "CRAC"@en,
        "Computer Room Air Conditioning"@en ;
    bf:usedBy :CRAC_Air_Flow_Loss_Alarm,
        :CRAC_Alarm_Delay_Setpoint,
        :CRAC_Capacity_Sensor,
        :CRAC_Communication_Loss_Alarm,
        :CRAC_Compressor_Overload_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_Disable_Command,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Enable_Command,
        :CRAC_Fan_Overload_Alarm,
        :CRAC_Heating_On_Off_Status,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Hold_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Humidifier_Alarm,
        :CRAC_Humidifier_Fault_Status,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :CRAC_Humidify_Command,
        :CRAC_Humidity_Sensor,
        :CRAC_Humidity_Setpoint,
        :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Liquid_Detected_Alarm,
        :CRAC_Locally_On_Off_Status,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_On_Off_Status,
        :CRAC_Power_Loss_Alarm,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Run_Status,
        :CRAC_Short_Cycle_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :CRAC_Stages_Status,
        :CRAC_Standby_Fan_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :CRAC_Start_Stop_Command,
        :CRAC_Start_Stop_Status,
        :CRAC_System_Enable_Command,
        :CRAC_Temperature_Sensor,
        :CRAC_Temperature_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :CRAC_Unit_Failed_Alarm,
        :CRAC_Water_Loss_Alarm,
        :CRAC_Zone_Humidity_Sensor ;
    bf:usesTag tag:CRAC ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Computer_Room_Air_Conditioning .

tag:Enable bf:usedBy :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_System_Enable_Command,
        :AHU_VFD_Enable_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Enable_Command,
        :CRAC_System_Enable_Command,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_System_Enable_Command,
        :Chilled_Water_Pump_Enable,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_System_Enable,
        :Chilled_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Enable,
        :Domestic_Hot_Water_System_Enable_Command,
        :Economizer_Enable_Differential_Enthalpy,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Temperature,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Temperature,
        :Economizer_Enable_Fixed_Temperature_Setpoint,
        :Emergency_Power_Off_Enable,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_System_Enable,
        :Emergency_Power_Off_System_Enable_Status,
        :Enable,
        :Enable_Command,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Exhaust_Fan_Enable,
        :Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_System_Enable,
        :Exhaust_Fan_System_Enable_Command,
        :HVAC_Enable_Command,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Hot_Water_System_Enable_Command,
        :Heat_Exchanger_System_Enable,
        :Heat_Exchanger_System_Enable_Status,
        :Hot_Water_System_Enable,
        :Hot_Water_System_Enable_Command,
        :Low_Air_Temperature_Enable,
        :Low_Air_Temperature_Enable_Differential,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Pump_Enable_Status,
        :Run_Enable,
        :Run_Enable_Command,
        :Run_Enable_Status,
        :System_Enable,
        :System_Enable_Command,
        :VFD_Enable_Command,
        :VFD_Run_Enable_Command,
        :VFD_Run_Enable_Status,
        :VFD_System_Enable_Command .

tag:Off bf:usedBy :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Off_LED,
        :AHU_Off_Status_LED,
        :AHU_Overridden_Off_Status,
        :AHU_Steam_On_Off_Command,
        :Boiler_On_Off_Status,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Heating_On_Off_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Locally_On_Off_Status,
        :CRAC_On_Off_Status,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :Chiller_On_Off_Status,
        :Cooling_On_Off,
        :Cooling_On_Off_Status,
        :Dehumidification_On_Off,
        :Dehumidification_On_Off_Status,
        :EconCycle_On_Off,
        :EconCycle_On_Off_Status,
        :Emergency_Power_Off,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Command,
        :Emergency_Power_Off_Enable,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_Switch,
        :Emergency_Power_Off_Switch_Command,
        :Emergency_Power_Off_System,
        :Emergency_Power_Off_System_Enable,
        :Emergency_Power_Off_System_Enable_Status,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Off_LED,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_Overridden_Off,
        :Exhaust_Fan_Overridden_Off_Status,
        :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_Off,
        :Fire_Control_Panel_Off_Command,
        :Heating_On_Off,
        :Heating_On_Off_Status,
        :Humidification_On_Off,
        :Humidification_On_Off_Status,
        :Lead_On_Off,
        :Locally_On_Off,
        :Locally_On_Off_Status,
        :On_Off,
        :On_Off_Status,
        :Overridden_Off,
        :Overridden_Off_Status,
        :Pump_Lead_On_Off_Command,
        :Remotely_On_Off,
        :Remotely_On_Off_Status,
        :Standby_Glycool_Unit_On_Off,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Unit_On_Off,
        :Standby_Unit_On_Off_Status,
        :Steam_On_Off,
        :Steam_On_Off_Command,
        :Turn_Off,
        :Turn_Off_Status,
        :VFD_On_Off_Status .

:VAV a owl:Class ;
    rdfs:label "Variable Air Volume"@en ;
    bf:usedBy :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VAV_Box_Mode_Command,
        :VAV_Box_Operating_Mode_Status,
        :VAV_CO2_Level_Sensor,
        :VAV_CO2_Sensor,
        :VAV_Cooling_Command,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Cooling_Valve_Command,
        :VAV_Damper_Command,
        :VAV_Damper_Position_Sensor,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Heating_Command,
        :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Request_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Valve_Command,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Hot_Water_Valve_Command,
        :VAV_Occupancy_Command,
        :VAV_Occupancy_Sensor,
        :VAV_Occupancy_Status,
        :VAV_Occupied_Command,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Reheat_Valve_Command,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Room_Temperature_Sensor,
        :VAV_Room_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Temporary_Occupancy_Status,
        :VAV_Thermostat_Adjust_Sensor,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Vent_Operating_Mode_Status,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VAV_Warm_Cool_Adjust_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint ;
    bf:usesTag tag:VAV ;
    rdfs:subClassOf :Terminal_Unit ;
    owl:equivalentClass :Variable_Air_Volume .

tag:Speed bf:usedBy :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_VFD_Speed_Command,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Pump_VFD_Speed,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Cooling_Tower_Fan_Speed,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed,
        :Discharge_Fan_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed_Status,
        :Exhaust_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_VFD_Speed_Command,
        :Fan_Speed_Reset,
        :Fan_Speed_Reset_Command,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :Heat_Wheel_Speed,
        :Heat_Wheel_Speed_Sensor,
        :Hot_Water_Pump_VFD_Speed,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Max_VFD_Speed,
        :Max_VFD_Speed_Setpoint,
        :Min_VFD_Speed,
        :Min_VFD_Speed_Setpoint,
        :Motor_Speed,
        :Motor_Speed_Sensor,
        :Rated_Speed,
        :Rated_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Differential_Speed,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_VFD_Speed,
        :Return_Fan_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Sensor,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Status,
        :Return_Supply_Fan_Differential_Speed,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :Speed,
        :Speed_Reset,
        :Speed_Reset_Command,
        :SupplyFan_Fan_Speed_Reset_Command,
        :Supply_Fan_VFD_Speed,
        :Supply_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Status,
        :VFD_Motor_Speed_Sensor,
        :VFD_Rated_Speed_Setpoint,
        :VFD_Speed_Command,
        :VFD_Speed_Reset_Command,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :Weather_Wind_Speed_Sensor,
        :Wind_Speed,
        :Wind_Speed_Sensor .

tag:VAV bf:usedBy :VAV,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VAV_Box_Mode_Command,
        :VAV_Box_Operating_Mode_Status,
        :VAV_CO2_Level_Sensor,
        :VAV_CO2_Sensor,
        :VAV_Cooling_Command,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Cooling_Valve_Command,
        :VAV_Damper_Command,
        :VAV_Damper_Position_Sensor,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Heating_Command,
        :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Request_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Valve_Command,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Hot_Water_Valve_Command,
        :VAV_Occupancy_Command,
        :VAV_Occupancy_Sensor,
        :VAV_Occupancy_Status,
        :VAV_Occupied_Command,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Reheat_Valve_Command,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Room_Temperature_Sensor,
        :VAV_Room_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Temporary_Occupancy_Status,
        :VAV_Thermostat_Adjust_Sensor,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Vent_Operating_Mode_Status,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VAV_Warm_Cool_Adjust_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint .

tag:Return bf:usedBy :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Return_Temperature,
        :Chilled_Water_Return_Temperature_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Return_Temperature,
        :Hot_Water_Return_Temperature_Sensor,
        :Max_Return_Air_CO2,
        :Max_Return_Air_CO2_Setpoint,
        :Medium_Temperature_Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Return_Air,
        :Return_Air_CO2,
        :Return_Air_CO2_Sensor,
        :Return_Air_Damper,
        :Return_Air_Dewpoint,
        :Return_Air_Dewpoint_Sensor,
        :Return_Air_Enthalpy,
        :Return_Air_Enthalpy_Sensor,
        :Return_Air_Flow,
        :Return_Air_Flow_Sensor,
        :Return_Air_Grains,
        :Return_Air_Grains_Sensor,
        :Return_Air_Humidity,
        :Return_Air_Humidity_Sensor,
        :Return_Air_Preheat_Valve,
        :Return_Air_Preheat_Valve_Command,
        :Return_Air_Temperature,
        :Return_Air_Temperature_High_Limit,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Return_Air_Temperature_Sensor,
        :Return_Discharge_Fan_Differential_Speed,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan,
        :Return_Fan_Air_Flow,
        :Return_Fan_Air_Flow_Sensor,
        :Return_Fan_Command,
        :Return_Fan_Differential_Speed,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Start_Stop,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_Start_Stop_Status,
        :Return_Fan_Status,
        :Return_Fan_VFD_Speed,
        :Return_Fan_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Sensor,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Status,
        :Return_Heat_Valve,
        :Return_Heat_Valve_Command,
        :Return_Supply_Fan_Differential_Speed,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :VAV_Return_Air_Temperature_Sensor .

tag:Alarm bf:usedBy :AHU_CO2_High_Alarm,
        :AHU_Change_Filter_Alarm,
        :AHU_Condensate_Leak_Alarm,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :Air_Flow_Loss_Alarm,
        :Alarm_Delay,
        :Alarm_Delay_Setpoint,
        :CO2_High_Alarm,
        :CRAC_Air_Flow_Loss_Alarm,
        :CRAC_Alarm_Delay_Setpoint,
        :CRAC_Communication_Loss_Alarm,
        :CRAC_Compressor_Overload_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Fan_Overload_Alarm,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Humidifier_Alarm,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :CRAC_Liquid_Detected_Alarm,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_Power_Loss_Alarm,
        :CRAC_Short_Cycle_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :CRAC_Unit_Failed_Alarm,
        :CRAC_Water_Loss_Alarm,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Change_Filter_Alarm,
        :Chilled_Water_Pump_Alarm_Delay,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Failure_Alarm,
        :Chiller_Supply_Water_Temperature_Alarm,
        :Communication_Loss_Alarm,
        :Compressor_Overload_Alarm,
        :Condensate_Leak_Alarm,
        :DI_Water_Alarm,
        :Deionised_Water_Alarm,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :EmergencyGenerator_Emergency_Generator_Alarm,
        :Emergency_Generator_Alarm,
        :Emergency_Power_Loss_Alarm,
        :Fan_Overload_Alarm,
        :FumeHood_Fume_Hood_Alarm,
        :Fume_Hood_Alarm,
        :HWS_Hot_Water_Pump_Alarm,
        :High_Head_Pressure_Alarm,
        :High_Humidity_Alarm,
        :High_Humidity_Alarm_Setpoint,
        :High_Temperature_Alarm,
        :High_Temperature_Alarm_Setpoint,
        :Hot_Water_Pump_Alarm,
        :Humidifier_Alarm,
        :Humidifier_Panel_No_Water_Alarm,
        :LightingSystem_Luminance_Alarm,
        :Liquid_Detected_Alarm,
        :Low_Humidity_Alarm,
        :Low_Humidity_Alarm_Setpoint,
        :Low_Suction_Pressure_Alarm,
        :Low_Temperature_Alarm,
        :Low_Temperature_Alarm_Setpoint,
        :Luminance_Alarm,
        :Maintenance_Required_Alarm,
        :Power_Loss_Alarm,
        :Pump_Alarm,
        :Pump_Alarm_Delay_Setpoint,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Short_Cycle_Alarm,
        :Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected_Alarm,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Unit_Failed_Alarm,
        :VFD_Alarm,
        :VFD_Maintenance_Required_Alarm,
        :WaterSystem_Alarm_Delay_Setpoint,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_Deionised_Water_Alarm,
        :Water_Loss_Alarm .

tag:Static bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Average_Exhaust_Air_Static_Pressure,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Building_Static_Pressure_Sensor,
        :Building_Static_Pressure_Setpoint,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :Chilled_Water_Static_Pressure,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :High_Static_Pressure_Cutout_Limit,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :Hot_Water_Static_Pressure,
        :Hot_Water_Static_Pressure_Setpoint,
        :Lowest_Exhaust_Air_Static_Pressure,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Max_Discharge_Air_Static_Pressure,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Static_Pressure,
        :Static_Pressure_Max,
        :Static_Pressure_Max_Setpoint,
        :Static_Pressure_Min,
        :Static_Pressure_Min_Setpoint,
        :Static_Pressure_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint .

tag:Chilled bf:usedBy :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Meter,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Valve_Pressure,
        :Chilled_Valve_Pressure_Sensor,
        :Chilled_Water,
        :Chilled_Water_Bypass_Valve,
        :Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Differential_Pressure,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Discharge_Flow,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Temperature,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Meter,
        :Chilled_Water_Pump,
        :Chilled_Water_Pump_Alarm_Delay,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Enable,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Lead_Lag,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Start_Stop,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_VFD_Speed,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Return_Temperature,
        :Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Static_Pressure,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Chilled_Water_Supply_Flow,
        :Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Temperature,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_System,
        :Chilled_Water_System_Enable,
        :Chilled_Water_System_Enable_Command,
        :Chilled_Water_Temperature_Differential,
        :Chilled_Water_Temperature_Differential_Sensor,
        :Chilled_Water_Valve,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :Max_Chilled_Water_Differential_Pressure,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Chilled_Water_Differential_Pressure,
        :Min_Chilled_Water_Differential_Pressure_Setpoint .

tag:Exhaust bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Exhaust_Air_Static_Pressure,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Building_Exhaust_Fans_Stage_Command,
        :CWS_Exhaust_Fan_Command,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Damper,
        :Exhaust_Air_Flow,
        :Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Humidity,
        :Exhaust_Air_Humidity_Sensor,
        :Exhaust_Air_Stack_Flow,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Static_Pressure,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Temperature,
        :Exhaust_Air_Temperature_Sensor,
        :Exhaust_Air_Velocity_Pressure,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :Exhaust_Bypass_Damper,
        :Exhaust_Bypass_Damper_Command,
        :Exhaust_Fan,
        :Exhaust_Fan_Air_Flow,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Disable,
        :Exhaust_Fan_Disable_Command,
        :Exhaust_Fan_Disable_Status,
        :Exhaust_Fan_Enable,
        :Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Off_LED,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_On_LED,
        :Exhaust_Fan_On_Status_LED,
        :Exhaust_Fan_Overridden_Off,
        :Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_On,
        :Exhaust_Fan_Overridden_On_Status,
        :Exhaust_Fan_Piezoelectric,
        :Exhaust_Fan_Piezoelectric_Sensor,
        :Exhaust_Fan_Start_Stop,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop_Status,
        :Exhaust_Fan_Status,
        :Exhaust_Fan_System_Enable,
        :Exhaust_Fan_System_Enable_Command,
        :Exhaust_Fan_VFD_Speed_Command,
        :Exhaust_Fans_Stage,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :Lowest_Exhaust_Air_Static_Pressure,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor .

:Alarm a owl:Class ;
    rdfs:label "Alarm"@en ;
    bf:usedBy :AHU_CO2_High_Alarm,
        :AHU_Change_Filter_Alarm,
        :AHU_Condensate_Leak_Alarm,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :Air_Flow_Loss_Alarm,
        :CO2_High_Alarm,
        :CRAC_Air_Flow_Loss_Alarm,
        :CRAC_Communication_Loss_Alarm,
        :CRAC_Compressor_Overload_Alarm,
        :CRAC_Condensate_Leak_Alarm,
        :CRAC_Emergency_Power_Loss_Alarm,
        :CRAC_Fan_Overload_Alarm,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_High_Humidity_Alarm,
        :CRAC_High_Temperature_Alarm,
        :CRAC_Humidifier_Alarm,
        :CRAC_Humidifier_Panel_No_Water_Alarm,
        :CRAC_Liquid_Detected_Alarm,
        :CRAC_Low_Humidity_Alarm,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Power_Loss_Alarm,
        :CRAC_Short_Cycle_Alarm,
        :CRAC_Smoke_Detected_Alarm,
        :CRAC_Unit_Failed_Alarm,
        :CRAC_Water_Loss_Alarm,
        :Change_Filter_Alarm,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Failure_Alarm,
        :Chiller_Supply_Water_Temperature_Alarm,
        :Communication_Loss_Alarm,
        :Compressor_Overload_Alarm,
        :Condensate_Leak_Alarm,
        :DI_Water_Alarm,
        :Deionised_Water_Alarm,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :EmergencyGenerator_Emergency_Generator_Alarm,
        :Emergency_Generator_Alarm,
        :Emergency_Power_Loss_Alarm,
        :Fan_Overload_Alarm,
        :FumeHood_Fume_Hood_Alarm,
        :Fume_Hood_Alarm,
        :HWS_Hot_Water_Pump_Alarm,
        :High_Head_Pressure_Alarm,
        :High_Humidity_Alarm,
        :High_Temperature_Alarm,
        :Hot_Water_Pump_Alarm,
        :Humidifier_Alarm,
        :Humidifier_Panel_No_Water_Alarm,
        :LightingSystem_Luminance_Alarm,
        :Liquid_Detected_Alarm,
        :Low_Humidity_Alarm,
        :Low_Suction_Pressure_Alarm,
        :Low_Temperature_Alarm,
        :Luminance_Alarm,
        :Maintenance_Required_Alarm,
        :Power_Loss_Alarm,
        :Pump_Alarm,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Short_Cycle_Alarm,
        :Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected_Alarm,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Unit_Failed_Alarm,
        :VFD_Alarm,
        :VFD_Maintenance_Required_Alarm,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_Deionised_Water_Alarm,
        :Water_Loss_Alarm ;
    rdfs:subClassOf :Point .

tag:Heating bf:usedBy :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Request_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Valve_Command,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :CRAC_Heating_On_Off_Status,
        :Discharge_Air_Temperature_Heating,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Effective_Heating_Temperature,
        :Effective_Heating_Temperature_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Heating_Valve_Command,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Heating,
        :Heating_Coil,
        :Heating_Command,
        :Heating_Demand,
        :Heating_Demand_Setpoint,
        :Heating_Discharge_Air_Flow,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Max_Discharge_Air_Flow,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_On_Off,
        :Heating_On_Off_Status,
        :Heating_Request_Percent,
        :Heating_Request_Percent_Setpoint,
        :Heating_Request_Setpoint,
        :Heating_Supply_Air_Flow,
        :Heating_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Temperature,
        :Heating_Thermal_Power,
        :Heating_Thermal_Power_Meter,
        :Heating_Valve,
        :Heating_Valve_Command,
        :Heating_Ventilation_Air_Conditioning_System,
        :Occupied_Heating_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Setpoint,
        :Open_Heating_Valve_Air_Temperature,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Perimeter_Heating_Valve,
        :Perimeter_Heating_Valve_Command,
        :Supply_Air_Temperature_Heating,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Unoccupied_Heating_Temperature,
        :Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Heating_Command,
        :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Request_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Valve_Command,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VFD_Heating_Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :Zone_Heating_Temperature_Setpoint .

tag:Band bf:usedBy :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint .

tag:VFD bf:usedBy :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_VFD_Enable_Command,
        :AHU_VFD_Speed_Command,
        :AHU_VFD_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Pump_VFD_Speed,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed,
        :Discharge_Fan_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed_Status,
        :ExhaustFan_VFD_Status,
        :Exhaust_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_VFD_Speed_Command,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :Heat_Wheel_VFD,
        :Hot_Water_Pump_VFD_Speed,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Max_VFD_Speed,
        :Max_VFD_Speed_Setpoint,
        :Min_VFD_Speed,
        :Min_VFD_Speed_Setpoint,
        :PreHeat_Valve_VFD,
        :ReturnFan_VFD_Status,
        :Return_Fan_VFD_Speed,
        :Return_Fan_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Sensor,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Status,
        :SupplyFan_VFD_Status,
        :Supply_Fan_VFD_Speed,
        :Supply_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Status,
        :VFD,
        :VFD_Acceleration_Time_Setpoint,
        :VFD_Alarm,
        :VFD_Cooling_Valve_Command,
        :VFD_Current_Limit_Setpoint,
        :VFD_Current_Sensor,
        :VFD_DC_Bus_Voltage_Sensor,
        :VFD_Deceleration_Time_Setpoint,
        :VFD_Drive_Ready_Status,
        :VFD_Drive_Temperature_Sensor,
        :VFD_Enable_Command,
        :VFD_Energy_Sensor,
        :VFD_Fault_Indicator_Status,
        :VFD_Fault_Reset_Command,
        :VFD_Fault_Status,
        :VFD_Filter_Reset_Command,
        :VFD_Frequency_Command,
        :VFD_Hand_Auto_Status,
        :VFD_Heating_Valve_Command,
        :VFD_Last_Fault_Code_Status,
        :VFD_Load_Current_Sensor,
        :VFD_Maintenance_Mode_Command,
        :VFD_Maintenance_Required_Alarm,
        :VFD_Manual_Auto_Status,
        :VFD_Max_Frequency_Command,
        :VFD_Motor_Current_Sensor,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Direction_Status,
        :VFD_Motor_Power_Meter,
        :VFD_Motor_Speed_Sensor,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Motor_Start_Stop_Status,
        :VFD_Motor_Torque_Sensor,
        :VFD_On_Off_Status,
        :VFD_On_Timer_Sensor,
        :VFD_Output_Frequency_Sensor,
        :VFD_Output_Voltage_Sensor,
        :VFD_Panel_Lockout_Command,
        :VFD_Power_Meter,
        :VFD_Rated_Speed_Setpoint,
        :VFD_Run_Direction_Command,
        :VFD_Run_Direction_Status,
        :VFD_Run_Enable_Command,
        :VFD_Run_Enable_Status,
        :VFD_Run_Status,
        :VFD_Run_Time_Sensor,
        :VFD_Running_Hour_Sensor,
        :VFD_Speed_Command,
        :VFD_Speed_Reset_Command,
        :VFD_Start_Stop_Command,
        :VFD_Start_Stop_Status,
        :VFD_Status,
        :VFD_System_Enable_Command .

tag:Cooling bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Valve_Command,
        :AHU_Current_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Auto_Cooling_Temperature,
        :Auto_Cooling_Temperature_Setpoint,
        :Average_Cooling_Demand,
        :Average_Cooling_Demand_Sensor,
        :CRAC_Cooling_On_Off_Status,
        :Cooling,
        :Cooling_Coil,
        :Cooling_Coil_Discharge_Air_Temperature,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Valve_Pressure,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :Cooling_Command,
        :Cooling_Demand,
        :Cooling_Demand_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Max_Discharge_Air_Flow,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Cooling_On_Off,
        :Cooling_On_Off_Status,
        :Cooling_Request,
        :Cooling_Request_Percent,
        :Cooling_Request_Percent_Setpoint,
        :Cooling_Request_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Temperature,
        :Cooling_Thermal_Power,
        :Cooling_Thermal_Power_Meter,
        :Cooling_Tower,
        :Cooling_Tower_Fan,
        :Cooling_Tower_Fan_Speed,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :Cooling_Valve,
        :Cooling_Valve_Command,
        :Current_Cooling,
        :Current_Cooling_Setpoint,
        :Discharge_Air_Temperature_Cooling,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Effective_Cooling_Temperature,
        :Effective_Cooling_Temperature_Setpoint,
        :FCU_Cooling_Valve_Command,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Highest_Zone_Cooling_Command,
        :Highest_Cooling,
        :Highest_Zone_Cooling_Command,
        :Occupied_Cooling_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Cooling_Temperature_Setpoint,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :Supply_Air_Temperature_Cooling,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Temperature,
        :Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Cooling_Command,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Cooling_Valve_Command,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VFD_Cooling_Valve_Command,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :Zone_Cooling_Temperature_Setpoint .

tag:Differential bf:usedBy :AHU_CO2_Differential_Sensor,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Air_Lockout_Temperature_Differential,
        :CO2_Differential,
        :CO2_Differential_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Temperature_Differential,
        :Chilled_Water_Temperature_Differential_Sensor,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Differential_Pressure,
        :Differential_Pressure_Sensor,
        :Differential_Temperature,
        :Differential_Temperature_Sensor,
        :Discharge_Air_Temperature_Reset_Differential,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Economizer_Differential_Air_Temperature,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Enthalpy,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Differential_Temperature,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Differential_Enthalpy,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Temperature,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Filter_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Heat_Wheel_Differential_Pressure,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Low_Air_Temperature_Enable_Differential,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Max_Chilled_Water_Differential_Pressure,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Min_Chilled_Water_Differential_Pressure,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Return_Discharge_Fan_Differential_Speed,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Differential_Speed,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :SupplyFan_Differential_Pressure_Sensor,
        :Supply_Air_Temperature_Reset_Differential,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

tag:Hot bf:usedBy :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Domestic_Hot_Water,
        :Domestic_Hot_Water_Discharge_Temperature,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Domestic_Hot_Water_System,
        :Domestic_Hot_Water_System_Enable,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_Valve,
        :Domestic_Hot_Water_Valve_Command,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :HWS_Hot_Water_Pump_Alarm,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_Status,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :High_Temperature_Hot_Water,
        :High_Temperature_Hot_Water_Discharge_Temperature,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Box,
        :Hot_Box_Temperature_Sensor,
        :Hot_Water,
        :Hot_Water_Coil_Entering_Temperature,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Differential_Pressure,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Discharge_Temperature,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Flow,
        :Hot_Water_Flow_Meter,
        :Hot_Water_Meter,
        :Hot_Water_Pump,
        :Hot_Water_Pump_Alarm,
        :Hot_Water_Pump_Lead_Lag,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Start_Stop,
        :Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_Status,
        :Hot_Water_Pump_VFD_Speed,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_Return_Temperature,
        :Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Static_Pressure,
        :Hot_Water_Static_Pressure_Setpoint,
        :Hot_Water_Supply_Temperature,
        :Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_System,
        :Hot_Water_System_Enable,
        :Hot_Water_System_Enable_Command,
        :Hot_Water_Valve_Command,
        :Medium_Temperature_Hot_Water,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :PreHeat_Hot_Water_Valve,
        :Shutdown_Hot_Water_When_Unoccupied,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :VAV_Hot_Water_Valve_Command .

tag:Flow bf:usedBy :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :Air_Flow,
        :Air_Flow_Loss,
        :Air_Flow_Loss_Alarm,
        :Average_Discharge_Air_Flow,
        :Average_Discharge_Air_Flow_Sensor,
        :Average_Supply_Air_Flow,
        :Average_Supply_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow,
        :Booster_Fan_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow_Setpoint,
        :Bypass_Air_Flow,
        :Bypass_Air_Flow_Sensor,
        :CRAC_Air_Flow_Loss_Alarm,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Discharge_Flow,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Supply_Flow,
        :Chilled_Water_Supply_Flow_Sensor,
        :Cooling_Max_Discharge_Air_Flow,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Discharge_Air_Flow,
        :Discharge_Air_Flow_Command,
        :Discharge_Air_Flow_Demand,
        :Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Flow_Setpoint,
        :Discharge_Fan_Air_Flow,
        :Discharge_Fan_Air_Flow_Sensor,
        :Economizer_Air_Flow,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Emergency_Air_Flow,
        :Emergency_Air_Flow_Command,
        :Emergency_Air_Flow_Status,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Exhaust_Air_Flow,
        :Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Stack_Flow,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Fan_Air_Flow,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :Fan_Air_Flow_Sensor,
        :Fan_Air_Flow_Setpoint,
        :Flow,
        :Flow_Sensor,
        :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Air_Flow,
        :Fume_Hood_Air_Flow_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HWS_Hot_Water_Flow_Meter,
        :Heating_Discharge_Air_Flow,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Discharge_Air_Flow,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow,
        :Heating_Supply_Air_Flow_Setpoint,
        :Hot_Water_Flow,
        :Hot_Water_Flow_Meter,
        :Min_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Outside_Air_Flow_Sensor,
        :Outside_Min_Air_Flow_Setpoint,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :Return_Air_Flow,
        :Return_Air_Flow_Sensor,
        :Return_Fan_Air_Flow,
        :Return_Fan_Air_Flow_Sensor,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :Supply_Air_Flow,
        :Supply_Air_Flow_Command,
        :Supply_Air_Flow_Demand,
        :Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Flow_Setpoint,
        :Supply_Fan_Air_Flow,
        :Supply_Fan_Air_Flow_Sensor,
        :Unoccupied_Cooling_Discharge_Air_Flow,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

tag:Fan bf:usedBy :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Fan_Run_Request_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :Booster_Fan,
        :Booster_Fan_Air_Flow,
        :Booster_Fan_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow_Setpoint,
        :Booster_Fan_Command,
        :Booster_Fan_Start_Stop,
        :Booster_Fan_Start_Stop_Command,
        :CRAC_Fan_Overload_Alarm,
        :CRAC_Standby_Fan_Status,
        :CWS_Exhaust_Fan_Command,
        :Cooling_Tower_Fan,
        :Cooling_Tower_Fan_Speed,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :Discharge_Fan,
        :Discharge_Fan_Air_Flow,
        :Discharge_Fan_Air_Flow_Sensor,
        :Discharge_Fan_Command,
        :Discharge_Fan_Piezoelectric,
        :Discharge_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_Start_Stop,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_Start_Stop_Status,
        :Discharge_Fan_Status,
        :Discharge_Fan_VFD_Speed,
        :Discharge_Fan_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed_Status,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Exhaust_Fan,
        :Exhaust_Fan_Air_Flow,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Disable,
        :Exhaust_Fan_Disable_Command,
        :Exhaust_Fan_Disable_Status,
        :Exhaust_Fan_Enable,
        :Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Off_LED,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_On_LED,
        :Exhaust_Fan_On_Status_LED,
        :Exhaust_Fan_Overridden_Off,
        :Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_On,
        :Exhaust_Fan_Overridden_On_Status,
        :Exhaust_Fan_Piezoelectric,
        :Exhaust_Fan_Piezoelectric_Sensor,
        :Exhaust_Fan_Start_Stop,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_Start_Stop_Status,
        :Exhaust_Fan_Status,
        :Exhaust_Fan_System_Enable,
        :Exhaust_Fan_System_Enable_Command,
        :Exhaust_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Fan_Status,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :Fan,
        :Fan_Air_Flow_Sensor,
        :Fan_Air_Flow_Setpoint,
        :Fan_Coil_Unit,
        :Fan_Overload,
        :Fan_Overload_Alarm,
        :Fan_Run_Request,
        :Fan_Run_Request_Status,
        :Fan_Speed_Reset,
        :Fan_Speed_Reset_Command,
        :Fan_Start_Stop,
        :Fan_Start_Stop_Status,
        :Fan_Status,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :Return_Discharge_Fan_Differential_Speed,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan,
        :Return_Fan_Air_Flow,
        :Return_Fan_Air_Flow_Sensor,
        :Return_Fan_Command,
        :Return_Fan_Differential_Speed,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Start_Stop,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_Start_Stop_Status,
        :Return_Fan_Status,
        :Return_Fan_VFD_Speed,
        :Return_Fan_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Sensor,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Status,
        :Return_Supply_Fan_Differential_Speed,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :Standby_Fan,
        :Standby_Fan_Status,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :SupplyFan_Fan_Speed_Reset_Command,
        :Supply_Fan,
        :Supply_Fan_Air_Flow,
        :Supply_Fan_Air_Flow_Sensor,
        :Supply_Fan_Command,
        :Supply_Fan_Piezoelectric,
        :Supply_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Start_Stop,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Status,
        :Supply_Fan_Status,
        :Supply_Fan_VFD_Speed,
        :Supply_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Status,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint .

tag:Status bf:usedBy :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Economizer_Mode_Status,
        :AHU_Economizer_Status,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Fan_Run_Request_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Filter_Status,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Occupied_Mode_Status,
        :AHU_Off_Status_LED,
        :AHU_On_Status_LED,
        :AHU_Overridden_Off_Status,
        :AHU_Overridden_On_Status,
        :AHU_Pre_Filter_Status,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_System_Shutdown_Status,
        :AHU_System_Status,
        :AHU_VFD_Status,
        :Boiler_On_Off_Status,
        :Boiler_Start_Stop_Status,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Heating_On_Off_Status,
        :CRAC_Hold_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Humidifier_Fault_Status,
        :CRAC_Locally_On_Off_Status,
        :CRAC_On_Off_Status,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Run_Status,
        :CRAC_Stages_Status,
        :CRAC_Standby_Fan_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :CRAC_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Status,
        :Chiller_On_Off_Status,
        :Chiller_Start_Stop_Status,
        :Cooling_On_Off_Status,
        :Dehumidification_On_Off_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Discharge_Air_Duct_Pressure_Status,
        :Discharge_Fan_Start_Stop_Status,
        :Discharge_Fan_Status,
        :Discharge_Fan_VFD_Speed_Status,
        :Drive_Ready_Status,
        :EconCycle_On_Off_Status,
        :Economizer_Mode_Status,
        :Economizer_Status,
        :EmergencyGenerator_Emergency_Generator_Status,
        :Emergency_Air_Flow_Status,
        :Emergency_Generator_Status,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_System_Enable_Status,
        :Emergency_Push_Button_Status,
        :Even_Month_Status,
        :ExhaustFan_VFD_Status,
        :Exhaust_Fan_Disable_Status,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_On_Status_LED,
        :Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_On_Status,
        :Exhaust_Fan_Start_Stop_Status,
        :Exhaust_Fan_Status,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Fan_Status,
        :FCU_Fault_Indicator_Status,
        :FCU_Fault_Status,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_System_Status,
        :Fan_Run_Request_Status,
        :Fan_Start_Stop_Status,
        :Fan_Status,
        :Fault_Indicator_Status,
        :Fault_Status,
        :Filter_Status,
        :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :Freeze_Status,
        :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Push_Button_Status,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :HWS_Hot_Water_Pump_Status,
        :Hand_Auto_Status,
        :Heat_Exchanger_System_Enable_Status,
        :Heat_Exchanger_Valve_Status,
        :Heating_On_Off_Status,
        :Hold_Status,
        :Hot_Water_Pump_Status,
        :Humidification_On_Off_Status,
        :Humidifier_Fault_Status,
        :Last_Fault_Code_Status,
        :Load_Shed_Status,
        :Locally_On_Off_Status,
        :Manual_Auto_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Motor_Direction_Status,
        :Motor_Start_Stop_Status,
        :Occupancy_Status,
        :Occupied_Mode_Status,
        :On_Off_Status,
        :Overridden_Off_Status,
        :Overridden_On_Status,
        :Pre_Filter_Status,
        :Pump_Enable_Status,
        :Pump_Start_Stop_Status,
        :Pump_Status,
        :Remotely_On_Off_Status,
        :ReturnFan_VFD_Status,
        :Return_Fan_Start_Stop_Status,
        :Return_Fan_Status,
        :Return_Fan_VFD_Speed_Status,
        :Run_Direction_Status,
        :Run_Enable_Status,
        :Run_Status,
        :Stages_Status,
        :Standby_Fan_Status,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Unit_On_Off_Status,
        :Start_Stop_Status,
        :Status,
        :SupplyFan_VFD_Status,
        :Supply_Air_Duct_Pressure_Status,
        :Supply_Fan_Start_Stop_Status,
        :Supply_Fan_Status,
        :Supply_Fan_VFD_Speed_Status,
        :System_Mode_Status,
        :System_Shutdown_Status,
        :System_Status,
        :Temporary_Occupancy_Status,
        :Turn_Off_Status,
        :VAV_Box_Operating_Mode_Status,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Occupancy_Status,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Temporary_Occupancy_Status,
        :VAV_Vent_Operating_Mode_Status,
        :VFD_Drive_Ready_Status,
        :VFD_Fault_Indicator_Status,
        :VFD_Fault_Status,
        :VFD_Hand_Auto_Status,
        :VFD_Last_Fault_Code_Status,
        :VFD_Manual_Auto_Status,
        :VFD_Motor_Direction_Status,
        :VFD_Motor_Start_Stop_Status,
        :VFD_On_Off_Status,
        :VFD_Run_Direction_Status,
        :VFD_Run_Enable_Status,
        :VFD_Run_Status,
        :VFD_Start_Stop_Status,
        :VFD_Status,
        :Vent_Operating_Mode_Status,
        :WaterSystem_Freeze_Status,
        :WaterSystem_Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status .

:UndefinedMeasurement a owl:Class ;
    rdfs:label "UndefinedMeasurement"@en ;
    bf:usesTag tag:UndefinedMeasurement ;
    rdfs:subClassOf :MeasurementProperty .

tag:Command bf:usedBy :AHU_Automatic_Mode_Command,
        :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Cooling_Valve_Command,
        :AHU_Curtailment_Override_Command,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Economizer_Damper_Command,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Heating_Valve_Command,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Occupancy_Command,
        :AHU_Occupied_Command,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_PreHeat_Valve_Command,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Run_Request_Command,
        :AHU_Steam_On_Off_Command,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_System_Enable_Command,
        :AHU_System_Shutdown_Command,
        :AHU_VFD_Enable_Command,
        :AHU_VFD_Speed_Command,
        :Automatic_Mode_Command,
        :Booster_Fan_Command,
        :Booster_Fan_Start_Stop_Command,
        :Box_Mode_Command,
        :Building_Exhaust_Fans_Stage_Command,
        :CRAC_Disable_Command,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Enable_Command,
        :CRAC_Humidify_Command,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Start_Stop_Command,
        :CRAC_System_Enable_Command,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Exhaust_Fan_Command,
        :Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_System_Enable_Command,
        :Cooling_Command,
        :Cooling_Valve_Command,
        :Curtailment_Override_Command,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :Damper_Command,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :Disable_Command,
        :Discharge_Air_Flow_Command,
        :Discharge_Fan_Command,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_VFD_Speed_Command,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_Valve_Command,
        :Economizer_Damper_Command,
        :Emergency_Air_Flow_Command,
        :Emergency_Power_Off_Command,
        :Emergency_Power_Off_Switch_Command,
        :Enable_Command,
        :Exhaust_Bypass_Damper_Command,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Disable_Command,
        :Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_System_Enable_Command,
        :Exhaust_Fan_VFD_Speed_Command,
        :FCU_Cooling_Valve_Command,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Exhaust_Fan_VFD_Speed_Command,
        :FCU_Heating_Valve_Command,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command,
        :Fan_Speed_Reset_Command,
        :Fault_Reset_Command,
        :Filter_Reset_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_On_Command,
        :Frequency_Command,
        :HVAC_Disable_Command,
        :HVAC_Enable_Command,
        :HVAC_Highest_Zone_Cooling_Command,
        :HWS_Heat_Exchanger_Valve_Command,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Heat_Exchanger_Start_Stop_Command,
        :Heat_Exchanger_Valve_Command,
        :Heating_Command,
        :Heating_Valve_Command,
        :Highest_Zone_Cooling_Command,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_System_Enable_Command,
        :Hot_Water_Valve_Command,
        :Humidify_Command,
        :LightingSystem_Luminance_Command,
        :Load_Shed_Command,
        :Luminance_Command,
        :Maintenance_Mode_Command,
        :Max_Frequency_Command,
        :Mixed_Air_Damper_Position_Command,
        :Motor_Direction_Command,
        :Motor_Start_Stop_Command,
        :Occupancy_Command,
        :Occupied_Command,
        :Outside_Air_Damper_Position_Command,
        :Panel_Lockout_Command,
        :Perimeter_Heating_Valve_Command,
        :PreHeat_Valve_Command,
        :Pump_Lead_Lag_Command,
        :Pump_Lead_On_Off_Command,
        :Pump_Start_Stop_Command,
        :Reheat_Valve_Command,
        :Return_Air_Preheat_Valve_Command,
        :Return_Fan_Command,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_VFD_Speed_Command,
        :Return_Heat_Valve_Command,
        :Run_Direction_Command,
        :Run_Enable_Command,
        :Run_Request_Command,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :Speed_Reset_Command,
        :Standby_Load_Shed_Command,
        :Start_Stop_Command,
        :Steam_On_Off_Command,
        :SupplyFan_Fan_Speed_Reset_Command,
        :Supply_Air_Flow_Command,
        :Supply_Fan_Command,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_VFD_Speed_Command,
        :System_Enable_Command,
        :System_Shutdown_Command,
        :Unoccupied_Load_Shed_Command,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VAV_Box_Mode_Command,
        :VAV_Cooling_Command,
        :VAV_Cooling_Valve_Command,
        :VAV_Damper_Command,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Heating_Command,
        :VAV_Heating_Valve_Command,
        :VAV_Hot_Water_Valve_Command,
        :VAV_Occupancy_Command,
        :VAV_Occupied_Command,
        :VAV_Reheat_Valve_Command,
        :VAV_Supply_Air_Flow_Command,
        :VFD_Cooling_Valve_Command,
        :VFD_Enable_Command,
        :VFD_Fault_Reset_Command,
        :VFD_Filter_Reset_Command,
        :VFD_Frequency_Command,
        :VFD_Heating_Valve_Command,
        :VFD_Maintenance_Mode_Command,
        :VFD_Max_Frequency_Command,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Panel_Lockout_Command,
        :VFD_Run_Direction_Command,
        :VFD_Run_Enable_Command,
        :VFD_Speed_Command,
        :VFD_Speed_Reset_Command,
        :VFD_Start_Stop_Command,
        :VFD_System_Enable_Command,
        :Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :WaterSystem_Valve_Command,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command .

:Status a owl:Class ;
    rdfs:label "Status"@en ;
    bf:usedBy :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Economizer_Mode_Status,
        :AHU_Economizer_Status,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Fan_Run_Request_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Filter_Status,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Occupied_Mode_Status,
        :AHU_Off_Status_LED,
        :AHU_On_Status_LED,
        :AHU_Overridden_Off_Status,
        :AHU_Overridden_On_Status,
        :AHU_Pre_Filter_Status,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_System_Shutdown_Status,
        :AHU_System_Status,
        :Boiler_On_Off_Status,
        :Boiler_Start_Stop_Status,
        :CRAC_Cooling_On_Off_Status,
        :CRAC_Dehumidification_On_Off_Status,
        :CRAC_EconCycle_On_Off_Status,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :CRAC_Emergency_Power_Off_Enable_Status,
        :CRAC_Emergency_Power_Off_System_Enable_Status,
        :CRAC_Heating_On_Off_Status,
        :CRAC_Hold_Status,
        :CRAC_Humidification_On_Off_Status,
        :CRAC_Humidifier_Fault_Status,
        :CRAC_Locally_On_Off_Status,
        :CRAC_On_Off_Status,
        :CRAC_Remotely_On_Off_Status,
        :CRAC_Run_Status,
        :CRAC_Stages_Status,
        :CRAC_Standby_Fan_Status,
        :CRAC_Standby_Glycool_Unit_On_Off_Status,
        :CRAC_Standby_Unit_On_Off_Status,
        :CRAC_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Status,
        :Chiller_On_Off_Status,
        :Chiller_Start_Stop_Status,
        :Cooling_On_Off_Status,
        :Dehumidification_On_Off_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Discharge_Fan_Start_Stop_Status,
        :Discharge_Fan_Status,
        :Discharge_Fan_VFD_Speed_Status,
        :Drive_Ready_Status,
        :EconCycle_On_Off_Status,
        :Economizer_Mode_Status,
        :Economizer_Status,
        :EmergencyGenerator_Emergency_Generator_Status,
        :Emergency_Air_Flow_Status,
        :Emergency_Generator_Status,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status,
        :Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_System_Enable_Status,
        :Emergency_Push_Button_Status,
        :Even_Month_Status,
        :Exhaust_Fan_Disable_Status,
        :Exhaust_Fan_Off_Status_LED,
        :Exhaust_Fan_On_Status_LED,
        :Exhaust_Fan_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_On_Status,
        :Exhaust_Fan_Start_Stop_Status,
        :Exhaust_Fan_Status,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :FCU_Fault_Indicator_Status,
        :FCU_Fault_Status,
        :FCU_Return_Fan_VFD_Speed_Status,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :FCU_System_Status,
        :Fan_Run_Request_Status,
        :Fan_Start_Stop_Status,
        :Fault_Indicator_Status,
        :Fault_Status,
        :Filter_Status,
        :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED,
        :FireControlPanel_Exhaust_Fan_Off_Status_LED,
        :FireControlPanel_Exhaust_Fan_On_Status_LED,
        :Freeze_Status,
        :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Emergency_Push_Button_Status,
        :HVAC_Heat_Exchanger_Valve_Status,
        :HWS_Heat_Exchanger_System_Enable_Status,
        :Hand_Auto_Status,
        :Heat_Exchanger_System_Enable_Status,
        :Heat_Exchanger_Valve_Status,
        :Heating_On_Off_Status,
        :Hold_Status,
        :Humidification_On_Off_Status,
        :Humidifier_Fault_Status,
        :Last_Fault_Code_Status,
        :Load_Shed_Status,
        :Locally_On_Off_Status,
        :Manual_Auto_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Motor_Direction_Status,
        :Motor_Start_Stop_Status,
        :Occupied_Mode_Status,
        :On_Off_Status,
        :Overridden_Off_Status,
        :Overridden_On_Status,
        :Pre_Filter_Status,
        :Pump_Enable_Status,
        :Pump_Start_Stop_Status,
        :Pump_Status,
        :Remotely_On_Off_Status,
        :Return_Fan_Start_Stop_Status,
        :Return_Fan_Status,
        :Return_Fan_VFD_Speed_Status,
        :Run_Direction_Status,
        :Run_Enable_Status,
        :Run_Status,
        :Stages_Status,
        :Standby_Fan_Status,
        :Standby_Glycool_Unit_On_Off_Status,
        :Standby_Unit_On_Off_Status,
        :Start_Stop_Status,
        :Supply_Fan_Start_Stop_Status,
        :Supply_Fan_Status,
        :Supply_Fan_VFD_Speed_Status,
        :System_Mode_Status,
        :System_Shutdown_Status,
        :System_Status,
        :Temporary_Occupancy_Status,
        :Turn_Off_Status,
        :VAV_Box_Operating_Mode_Status,
        :VAV_Temporary_Occupancy_Status,
        :VAV_Vent_Operating_Mode_Status,
        :VFD_Drive_Ready_Status,
        :VFD_Fault_Indicator_Status,
        :VFD_Fault_Status,
        :VFD_Hand_Auto_Status,
        :VFD_Last_Fault_Code_Status,
        :VFD_Manual_Auto_Status,
        :VFD_Motor_Direction_Status,
        :VFD_Motor_Start_Stop_Status,
        :VFD_On_Off_Status,
        :VFD_Run_Direction_Status,
        :VFD_Run_Enable_Status,
        :VFD_Run_Status,
        :VFD_Start_Stop_Status,
        :Vent_Operating_Mode_Status,
        :WaterSystem_Freeze_Status,
        :WaterSystem_Pump_Start_Stop_Status,
        :WaterSystem_Pump_Status ;
    bf:usesTag tag:Status ;
    rdfs:subClassOf :MeasurementProperty,
        :Point .

tag:Pressure bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Velocity_Pressure_Setpoint,
        :Average_Exhaust_Air_Static_Pressure,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Building_Static_Pressure_Sensor,
        :Building_Static_Pressure_Setpoint,
        :CRAC_High_Head_Pressure_Alarm,
        :CRAC_Low_Suction_Pressure_Alarm,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Valve_Pressure,
        :Chilled_Valve_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Static_Pressure,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Cooling_Coil_Valve_Pressure,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Differential_Pressure,
        :Differential_Pressure_Sensor,
        :Discharge_Air_Duct_Pressure_Status,
        :Discharge_Air_Static_Pressure,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Velocity_Pressure,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Velocity_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Velocity_Pressure,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :Filter_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Heat_Wheel_Differential_Pressure,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :High_Head_Pressure,
        :High_Head_Pressure_Alarm,
        :High_Static_Pressure_Cutout_Limit,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :Hot_Water_Differential_Pressure,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Static_Pressure,
        :Hot_Water_Static_Pressure_Setpoint,
        :Low_Suction_Pressure,
        :Low_Suction_Pressure_Alarm,
        :Lowest_Exhaust_Air_Static_Pressure,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Max_Chilled_Water_Differential_Pressure,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Min_Chilled_Water_Differential_Pressure,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Pressure,
        :Pressure_Sensor,
        :Static_Pressure,
        :Static_Pressure_Max,
        :Static_Pressure_Max_Setpoint,
        :Static_Pressure_Min,
        :Static_Pressure_Min_Setpoint,
        :Static_Pressure_Sensor,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Duct_Pressure_Status,
        :Supply_Air_Static_Pressure,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Velocity_Pressure,
        :Supply_Air_Velocity_Pressure_Sensor,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :Velocity_Pressure_Setpoint .

:Command a owl:Class ;
    rdfs:label "Command"@en ;
    bf:usedBy :AHU_Automatic_Mode_Command,
        :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Cooling_Valve_Command,
        :AHU_Curtailment_Override_Command,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Economizer_Damper_Command,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :AHU_Heating_Valve_Command,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Occupancy_Command,
        :AHU_Occupied_Command,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_PreHeat_Valve_Command,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Run_Request_Command,
        :AHU_Steam_On_Off_Command,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_System_Enable_Command,
        :AHU_System_Shutdown_Command,
        :AHU_VFD_Speed_Command,
        :Automatic_Mode_Command,
        :Booster_Fan_Command,
        :Booster_Fan_Start_Stop_Command,
        :Box_Mode_Command,
        :Building_Exhaust_Fans_Stage_Command,
        :CRAC_Emergency_Power_Off_Command,
        :CRAC_Emergency_Power_Off_Switch_Command,
        :CRAC_Enable_Command,
        :CRAC_Humidify_Command,
        :CRAC_Pump_Start_Stop_Command,
        :CRAC_Start_Stop_Command,
        :CRAC_System_Enable_Command,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Exhaust_Fan_Command,
        :Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_System_Enable_Command,
        :Cooling_Command,
        :Cooling_Valve_Command,
        :Curtailment_Override_Command,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :Damper_Command,
        :DemandResponse_Load_Shed_Command,
        :DemandResponse_Standby_Load_Shed_Command,
        :DemandResponse_Unoccupied_Load_Shed_Command,
        :DemandResponse_Zone_Standby_Load_Shed_Command,
        :DemandResponse_Zone_Unoccupied_Load_Shed_Command,
        :Discharge_Air_Flow_Command,
        :Discharge_Fan_Command,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_VFD_Speed_Command,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_Valve_Command,
        :Economizer_Damper_Command,
        :Emergency_Power_Off_Command,
        :Emergency_Power_Off_Switch_Command,
        :Enable_Command,
        :Exhaust_Bypass_Damper_Command,
        :Exhaust_Fan_Command,
        :Exhaust_Fan_Enable_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Start_Stop_Command,
        :Exhaust_Fan_System_Enable_Command,
        :FCU_Cooling_Valve_Command,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Heating_Valve_Command,
        :FCU_Return_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command,
        :Fan_Speed_Reset_Command,
        :Fault_Reset_Command,
        :Filter_Reset_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :FireControlPanel_Fire_Control_Panel_Off_Command,
        :FireControlPanel_Fire_Control_Panel_On_Command,
        :Fire_Control_Panel_Off_Command,
        :Fire_Control_Panel_On_Command,
        :Frequency_Command,
        :HVAC_Enable_Command,
        :HVAC_Highest_Zone_Cooling_Command,
        :HWS_Heat_Exchanger_Valve_Command,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :Heat_Exchanger_Valve_Command,
        :Heating_Command,
        :Heating_Valve_Command,
        :Highest_Zone_Cooling_Command,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_System_Enable_Command,
        :Humidify_Command,
        :LightingSystem_Luminance_Command,
        :Load_Shed_Command,
        :Luminance_Command,
        :Maintenance_Mode_Command,
        :Max_Frequency_Command,
        :Mixed_Air_Damper_Position_Command,
        :Motor_Direction_Command,
        :Motor_Start_Stop_Command,
        :Occupancy_Command,
        :Occupied_Command,
        :Outside_Air_Damper_Position_Command,
        :Panel_Lockout_Command,
        :Perimeter_Heating_Valve_Command,
        :PreHeat_Valve_Command,
        :Pump_Lead_Lag_Command,
        :Pump_Lead_On_Off_Command,
        :Pump_Start_Stop_Command,
        :Reheat_Valve_Command,
        :Return_Air_Preheat_Valve_Command,
        :Return_Fan_Command,
        :Return_Fan_Start_Stop_Command,
        :Return_Fan_VFD_Speed_Command,
        :Return_Heat_Valve_Command,
        :Run_Direction_Command,
        :Run_Enable_Command,
        :Run_Request_Command,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :Speed_Reset_Command,
        :Standby_Load_Shed_Command,
        :Start_Stop_Command,
        :Steam_On_Off_Command,
        :SupplyFan_Fan_Speed_Reset_Command,
        :Supply_Air_Flow_Command,
        :Supply_Fan_Command,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_VFD_Speed_Command,
        :System_Enable_Command,
        :System_Shutdown_Command,
        :Unoccupied_Load_Shed_Command,
        :VAV_Booster_Fan_Command,
        :VAV_Booster_Fan_Start_Stop_Command,
        :VAV_Box_Mode_Command,
        :VAV_Cooling_Command,
        :VAV_Cooling_Valve_Command,
        :VAV_Damper_Command,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Heating_Command,
        :VAV_Heating_Valve_Command,
        :VAV_Occupancy_Command,
        :VAV_Occupied_Command,
        :VAV_Reheat_Valve_Command,
        :VAV_Supply_Air_Flow_Command,
        :VFD_Cooling_Valve_Command,
        :VFD_Fault_Reset_Command,
        :VFD_Filter_Reset_Command,
        :VFD_Frequency_Command,
        :VFD_Heating_Valve_Command,
        :VFD_Maintenance_Mode_Command,
        :VFD_Max_Frequency_Command,
        :VFD_Motor_Direction_Command,
        :VFD_Motor_Start_Stop_Command,
        :VFD_Panel_Lockout_Command,
        :VFD_Run_Direction_Command,
        :VFD_Run_Enable_Command,
        :VFD_Speed_Command,
        :VFD_Speed_Reset_Command,
        :VFD_Start_Stop_Command,
        :VFD_System_Enable_Command,
        :Valve_Command,
        :WaterSystem_Perimeter_Heating_Valve_Command,
        :WaterSystem_Valve_Command,
        :Zone_Standby_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command ;
    rdfs:subClassOf :Point .

:AHU a owl:Class ;
    rdfs:label "AHU"@en,
        "Air Handler Unit"@en ;
    bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Automatic_Mode_Command,
        :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Bypass_Damper_Position_Sensor,
        :AHU_CO2_Differential_Sensor,
        :AHU_CO2_High_Alarm,
        :AHU_Change_Filter_Alarm,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Condensate_Leak_Alarm,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Valve_Command,
        :AHU_Current_Cooling_Setpoint,
        :AHU_Curtailment_Override_Command,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_DualBand_Mode_Setpoint,
        :AHU_Economizer_Damper_Command,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Mode_Status,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Status,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Fan_Run_Request_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Filter_Status,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :AHU_Frost_Sensor,
        :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Request_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Valve_Command,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Occupancy_Command,
        :AHU_Occupied_Command,
        :AHU_Occupied_Mode_Status,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Overridden_Off_Status,
        :AHU_Overridden_On_Status,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_PreHeat_Valve_Command,
        :AHU_Pre_Filter_Status,
        :AHU_Preheat_Demand_Setpoint,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Run_Request_Command,
        :AHU_Run_Time_Sensor,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Static_Pressure_Sensor,
        :AHU_Steam_On_Off_Command,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_System_Enable_Command,
        :AHU_System_Shutdown_Command,
        :AHU_System_Shutdown_Status,
        :AHU_System_Status,
        :AHU_Trace_Heat_Sensor,
        :AHU_Underfloor_Temperature_Sensor,
        :AHU_Unoccupied_Mode_Setpoint,
        :AHU_VFD_Enable_Command,
        :AHU_VFD_Speed_Command,
        :AHU_VFD_Status,
        :AHU_Velocity_Pressure_Setpoint,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor ;
    bf:usesTag tag:AHU ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Air_Handler_Unit .

tag:AHU bf:usedBy :AHU,
        :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Automatic_Mode_Command,
        :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Building_Exhaust_Fans_Stage_Command,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Bypass_Damper_Position_Sensor,
        :AHU_CO2_Differential_Sensor,
        :AHU_CO2_High_Alarm,
        :AHU_Change_Filter_Alarm,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Condensate_Leak_Alarm,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Valve_Command,
        :AHU_Current_Cooling_Setpoint,
        :AHU_Curtailment_Override_Command,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_DualBand_Mode_Setpoint,
        :AHU_Economizer_Damper_Command,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Mode_Status,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Status,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Bypass_Damper_Command,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Exhaust_Fan_Disable_Command,
        :AHU_Exhaust_Fan_Disable_Status,
        :AHU_Exhaust_Fan_Enable_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command,
        :AHU_Exhaust_Fan_Fire_Control_Panel_On_Command,
        :AHU_Exhaust_Fan_Overridden_Off_Status,
        :AHU_Exhaust_Fan_Overridden_On_Status,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Exhaust_Fan_Start_Stop_Command,
        :AHU_Exhaust_Fan_Start_Stop_Status,
        :AHU_Exhaust_Fan_Status,
        :AHU_Exhaust_Fan_System_Enable_Command,
        :AHU_Exhaust_Fan_VFD_Speed_Command,
        :AHU_Fan_Run_Request_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Filter_Status,
        :AHU_Fire_Control_Panel_Off_Command,
        :AHU_Fire_Control_Panel_On_Command,
        :AHU_Frost_Sensor,
        :AHU_Heat_Exchanger_Start_Stop_Command,
        :AHU_Heat_Exchanger_System_Enable_Status,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Request_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Valve_Command,
        :AHU_Highest_Zone_Cooling_Command,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Occupancy_Command,
        :AHU_Occupied_Command,
        :AHU_Occupied_Mode_Status,
        :AHU_Off_LED,
        :AHU_Off_Status_LED,
        :AHU_On_LED,
        :AHU_On_Status_LED,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Overridden_Off_Status,
        :AHU_Overridden_On_Status,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_PreHeat_Valve_Command,
        :AHU_Pre_Filter_Status,
        :AHU_Preheat_Demand_Setpoint,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Command,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Start_Stop_Command,
        :AHU_Return_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :AHU_Return_Fan_VFD_Speed_Command,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Status,
        :AHU_Return_Heat_Valve_Command,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Run_Request_Command,
        :AHU_Run_Time_Sensor,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Static_Pressure_Sensor,
        :AHU_Steam_On_Off_Command,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :AHU_System_Enable_Command,
        :AHU_System_Shutdown_Command,
        :AHU_System_Shutdown_Status,
        :AHU_System_Status,
        :AHU_Trace_Heat_Sensor,
        :AHU_Underfloor_Temperature_Sensor,
        :AHU_Unoccupied_Mode_Setpoint,
        :AHU_VFD_Enable_Command,
        :AHU_VFD_Speed_Command,
        :AHU_VFD_Status,
        :AHU_Velocity_Pressure_Setpoint,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :FireControlPanel_AHU_Off_Status_LED,
        :FireControlPanel_AHU_On_Status_LED .

tag:Supply bf:usedBy :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Command,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_Start_Stop_Command,
        :AHU_Supply_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :AHU_Supply_Fan_VFD_Speed_Command,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Supply_Fan_VFD_Speed_Status,
        :Average_Supply_Air_Flow,
        :Average_Supply_Air_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Supply_Water_Temperature_Setpoint,
        :Chilled_Water_Supply_Flow,
        :Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Temperature,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chiller_Supply_Water_Temperature_Alarm,
        :Cooling_Coil_Supply_Air_Temperature,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Max_Supply_Air_Flow,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Domestic_Hot_Water_Supply_Temperature,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Command,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Status,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Wheel_Supply_Air_Temperature,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heating_Max_Supply_Air_Flow,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow,
        :Heating_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :High_Temperature_Hot_Water_Supply_Temperature,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature,
        :Hot_Water_Supply_Temperature_Sensor,
        :Max_Supply_Air_Static_Pressure,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Temperature,
        :Max_Supply_Air_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Min_Supply_Air_Static_Pressure,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Temperature,
        :Min_Supply_Air_Temperature_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Preheat_Supply_Air_Temperature,
        :Preheat_Supply_Air_Temperature_Sensor,
        :Return_Supply_Fan_Differential_Speed,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Damper_Max_Position,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :Supply_Air_Duct_Pressure_Status,
        :Supply_Air_Flow,
        :Supply_Air_Flow_Command,
        :Supply_Air_Flow_Demand,
        :Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Flow_Setpoint,
        :Supply_Air_Humidity,
        :Supply_Air_Humidity_Sensor,
        :Supply_Air_Integrative_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Smoke_Detected,
        :Supply_Air_Smoke_Detected_Alarm,
        :Supply_Air_Static_Pressure,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Temperature,
        :Supply_Air_Temperature_Cooling,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Heating,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_High_Limit,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Reset_Differential,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Velocity_Pressure,
        :Supply_Air_Velocity_Pressure_Sensor,
        :Supply_Fan,
        :Supply_Fan_Air_Flow,
        :Supply_Fan_Air_Flow_Sensor,
        :Supply_Fan_Command,
        :Supply_Fan_Piezoelectric,
        :Supply_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Start_Stop,
        :Supply_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Status,
        :Supply_Fan_Status,
        :Supply_Fan_VFD_Speed,
        :Supply_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Status,
        :Supply_Water_Temperature,
        :Supply_Water_Temperature_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Supply_Temperature,
        :Water_Supply_Temperature_Sensor .

tag:Discharge bf:usedBy :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Command,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_Start_Stop_Command,
        :AHU_Discharge_Fan_Start_Stop_Status,
        :AHU_Discharge_Fan_Status,
        :AHU_Discharge_Fan_VFD_Speed_Command,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_Discharge_Fan_VFD_Speed_Status,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Average_Discharge_Air_Flow,
        :Average_Discharge_Air_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :Chilled_Water_Discharge_Flow,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Temperature,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Cooling_Coil_Discharge_Air_Temperature,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Max_Discharge_Air_Flow,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Discharge_Air,
        :Discharge_Air_Damper_Max_Position,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Discharge_Air_Duct_Pressure_Status,
        :Discharge_Air_Flow,
        :Discharge_Air_Flow_Command,
        :Discharge_Air_Flow_Demand,
        :Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Flow_Setpoint,
        :Discharge_Air_Humidity,
        :Discharge_Air_Humidity_Sensor,
        :Discharge_Air_Smoke_Detected,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Discharge_Air_Static_Pressure,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Temperature,
        :Discharge_Air_Temperature_Cooling,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Heating,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_High_Limit,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Reset_Differential,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Air_Velocity_Pressure,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :Discharge_Fan,
        :Discharge_Fan_Air_Flow,
        :Discharge_Fan_Air_Flow_Sensor,
        :Discharge_Fan_Command,
        :Discharge_Fan_Piezoelectric,
        :Discharge_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_Start_Stop,
        :Discharge_Fan_Start_Stop_Command,
        :Discharge_Fan_Start_Stop_Status,
        :Discharge_Fan_Status,
        :Discharge_Fan_VFD_Speed,
        :Discharge_Fan_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Fan_VFD_Speed_Status,
        :Discharge_Water_Temperature,
        :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water_Discharge_Temperature,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Command,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Status,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Wheel_Discharge_Air_Temperature,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heating_Discharge_Air_Flow,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Max_Discharge_Air_Flow,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :High_Temperature_Hot_Water_Discharge_Temperature,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Discharge_Temperature,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Max_Discharge_Air_Static_Pressure,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Temperature,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Min_Discharge_Air_Static_Pressure,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Temperature,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Preheat_Discharge_Air_Temperature,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Return_Discharge_Fan_Differential_Speed,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :Water_Discharge_Temperature,
        :Water_Discharge_Temperature_Sensor .

tag:Water bf:usedBy :CRAC_Humidifier_Panel_No_Water_Alarm,
        :CRAC_Water_Loss_Alarm,
        :CWS_Chilled_Water_Bypass_Valve_Command,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Meter,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Command,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Enable_Status,
        :CWS_Chilled_Water_Pump_Lead_Lag_Command,
        :CWS_Chilled_Water_Pump_Lead_Lag_Status,
        :CWS_Chilled_Water_Pump_Start_Stop_Command,
        :CWS_Chilled_Water_Pump_Start_Stop_Status,
        :CWS_Chilled_Water_Pump_Status,
        :CWS_Chilled_Water_Pump_VFD_Speed_Command,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_System_Enable_Command,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint,
        :Chilled_Water,
        :Chilled_Water_Bypass_Valve,
        :Chilled_Water_Bypass_Valve_Command,
        :Chilled_Water_Differential_Pressure,
        :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset,
        :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Discharge_Flow,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Temperature,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Meter,
        :Chilled_Water_Pump,
        :Chilled_Water_Pump_Alarm_Delay,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Enable,
        :Chilled_Water_Pump_Enable_Status,
        :Chilled_Water_Pump_Lead_Lag,
        :Chilled_Water_Pump_Lead_Lag_Command,
        :Chilled_Water_Pump_Lead_Lag_Status,
        :Chilled_Water_Pump_Start_Stop,
        :Chilled_Water_Pump_Start_Stop_Command,
        :Chilled_Water_Pump_Start_Stop_Status,
        :Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_VFD_Speed,
        :Chilled_Water_Pump_VFD_Speed_Command,
        :Chilled_Water_Return_Temperature,
        :Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Static_Pressure,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Chilled_Water_Supply_Flow,
        :Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Temperature,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_System,
        :Chilled_Water_System_Enable,
        :Chilled_Water_System_Enable_Command,
        :Chilled_Water_Temperature_Differential,
        :Chilled_Water_Temperature_Differential_Sensor,
        :Chilled_Water_Valve,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Supply_Water_Temperature_Alarm,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_System_Enable_Command,
        :DHWS_Domestic_Hot_Water_System_Start_Stop_Command,
        :DHWS_Domestic_Hot_Water_Valve_Command,
        :DI_Water,
        :DI_Water_Alarm,
        :DI_Water_Level,
        :DI_Water_Level_Sensor,
        :Deionised_Water,
        :Deionised_Water_Alarm,
        :Deionised_Water_Conductivity,
        :Deionised_Water_Conductivity_Sensor,
        :Deionised_Water_Level,
        :Deionised_Water_Level_Sensor,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Discharge_Water_Temperature,
        :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water,
        :Domestic_Hot_Water_Discharge_Temperature,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Domestic_Hot_Water_System,
        :Domestic_Hot_Water_System_Enable,
        :Domestic_Hot_Water_System_Enable_Command,
        :Domestic_Hot_Water_System_Start_Stop,
        :Domestic_Hot_Water_System_Start_Stop_Command,
        :Domestic_Hot_Water_Valve,
        :Domestic_Hot_Water_Valve_Command,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Flow_Meter,
        :HWS_Hot_Water_Meter,
        :HWS_Hot_Water_Pump_Alarm,
        :HWS_Hot_Water_Pump_Lead_Lag_Command,
        :HWS_Hot_Water_Pump_Start_Stop_Command,
        :HWS_Hot_Water_Pump_Status,
        :HWS_Hot_Water_Pump_VFD_Speed_Command,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_System_Enable_Command,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Shutdown_Hot_Water_When_Unoccupied_Command,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :High_Temperature_Hot_Water,
        :High_Temperature_Hot_Water_Discharge_Temperature,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water,
        :Hot_Water_Coil_Entering_Temperature,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Differential_Pressure,
        :Hot_Water_Differential_Pressure_Dead_Band,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Discharge_Temperature,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Flow,
        :Hot_Water_Flow_Meter,
        :Hot_Water_Meter,
        :Hot_Water_Pump,
        :Hot_Water_Pump_Alarm,
        :Hot_Water_Pump_Lead_Lag,
        :Hot_Water_Pump_Lead_Lag_Command,
        :Hot_Water_Pump_Start_Stop,
        :Hot_Water_Pump_Start_Stop_Command,
        :Hot_Water_Pump_Status,
        :Hot_Water_Pump_VFD_Speed,
        :Hot_Water_Pump_VFD_Speed_Command,
        :Hot_Water_Return_Temperature,
        :Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Static_Pressure,
        :Hot_Water_Static_Pressure_Setpoint,
        :Hot_Water_Supply_Temperature,
        :Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_System,
        :Hot_Water_System_Enable,
        :Hot_Water_System_Enable_Command,
        :Hot_Water_Valve_Command,
        :Humidifier_Panel_No_Water,
        :Humidifier_Panel_No_Water_Alarm,
        :Ice_Tank_Entering_Water_Temperature,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature,
        :Ice_Tank_Leaving_Water_Temperature_Sensor,
        :Max_Chilled_Water_Differential_Pressure,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Medium_Temperature_Hot_Water,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Min_Chilled_Water_Differential_Pressure,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :PreHeat_Coil_Leaving_Water_Temperature,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :PreHeat_Hot_Water_Valve,
        :Shutdown_Hot_Water_When_Unoccupied,
        :Shutdown_Hot_Water_When_Unoccupied_Command,
        :Supply_Water_Temperature,
        :Supply_Water_Temperature_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :VAV_Hot_Water_Valve_Command,
        :Water,
        :WaterSystem_DI_Water_Alarm,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Alarm,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Meter,
        :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Discharge_Temperature,
        :Water_Discharge_Temperature_Sensor,
        :Water_Loss,
        :Water_Loss_Alarm,
        :Water_Meter,
        :Water_Supply_Temperature,
        :Water_Supply_Temperature_Sensor,
        :Water_System .

tag:Sensor bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Bypass_Damper_Position_Sensor,
        :AHU_CO2_Differential_Sensor,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Frost_Sensor,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Run_Time_Sensor,
        :AHU_Static_Pressure_Sensor,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Trace_Heat_Sensor,
        :AHU_Underfloor_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :Average_Cooling_Demand_Sensor,
        :Average_Discharge_Air_Flow_Sensor,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Supply_Air_Flow_Sensor,
        :Average_Zone_Temperature_Sensor,
        :Battery_Voltage_Sensor,
        :Boiler_Run_Time_Sensor,
        :Booster_Fan_Air_Flow_Sensor,
        :Building_Static_Pressure_Sensor,
        :Bypass_Air_Flow_Sensor,
        :Bypass_Damper_Position_Sensor,
        :CO2_Differential_Sensor,
        :CO2_Level_Sensor,
        :CO2_Sensor,
        :CRAC_Capacity_Sensor,
        :CRAC_Humidity_Sensor,
        :CRAC_Temperature_Sensor,
        :CRAC_Zone_Humidity_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :Capacity_Sensor,
        :Chilled_Valve_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_Temperature_Differential_Sensor,
        :Chiller_On_Timer_Sensor,
        :Chiller_Run_Time_Sensor,
        :Cold_Box_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :Condenser_Condensor_Temperature_Sensor,
        :Condensor_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :Current_Sensor,
        :DC_Bus_Voltage_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DI_Water_Level_Sensor,
        :Damper_Position_Sensor,
        :Deionised_Water_Conductivity_Sensor,
        :Deionised_Water_Level_Sensor,
        :Differential_Pressure_Sensor,
        :Differential_Temperature_Sensor,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Humidity_Sensor,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :Discharge_Fan_Air_Flow_Sensor,
        :Discharge_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Drive_Temperature_Sensor,
        :Energy_Sensor,
        :Environment_Box_Temperature_Sensor,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Humidity_Sensor,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Temperature_Sensor,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :Exhaust_Fan_Piezoelectric_Sensor,
        :FCU_CO2_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Humidity_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Run_Time_Sensor,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :Fan_Air_Flow_Sensor,
        :Filter_Differential_Pressure_Sensor,
        :Flow_Sensor,
        :Freezer_Temperature_Sensor,
        :Frost_Sensor,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Sash_Position_Sensor,
        :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hail_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Speed_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Voltage_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor,
        :Hot_Box_Temperature_Sensor,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Humidity_Sensor,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature_Sensor,
        :LightingSystem_Luminance_Sensor,
        :Load_Current_Sensor,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Zone_Temperature_Sensor,
        :Luminance_Sensor,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Mixed_Air_Damper_Position_Sensor,
        :Mixed_Air_Temperature_Sensor,
        :Motor_Current_Sensor,
        :Motor_Speed_Sensor,
        :Motor_Torque_Sensor,
        :Occupancy_Sensor,
        :On_Timer_Sensor,
        :Output_Frequency_Sensor,
        :Output_Voltage_Sensor,
        :Outside_Air_CO2_Sensor,
        :Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Flow_Sensor,
        :Outside_Air_Grains_Sensor,
        :Outside_Air_Humidity_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Temperature_Sensor,
        :Outside_Enthalpy_Sensor,
        :Outside_Luminance_Sensor,
        :PIR_Sensor,
        :PV_Current_Output_Sensor,
        :Peak_Power_Demand_Sensor,
        :Photovoltaic_Current_Output_Sensor,
        :PowerSystem_Peak_Power_Demand_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor,
        :Pressure_Sensor,
        :Rain_Duration_Sensor,
        :Rain_Sensor,
        :Relative_Humidity_Sensor,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :Return_Air_CO2_Sensor,
        :Return_Air_Dewpoint_Sensor,
        :Return_Air_Enthalpy_Sensor,
        :Return_Air_Flow_Sensor,
        :Return_Air_Grains_Sensor,
        :Return_Air_Humidity_Sensor,
        :Return_Air_Temperature_Sensor,
        :Return_Fan_Air_Flow_Sensor,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_VFD_Speed_Sensor,
        :Room_Temperature_Sensor,
        :Run_Time_Sensor,
        :Running_Hour_Sensor,
        :SolarPanel_Battery_Voltage_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Azimuth_Angle_Sensor,
        :Solar_Radiance_Sensor,
        :Solar_Zenith_Angle_Sensor,
        :Static_Pressure_Sensor,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Humidity_Sensor,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Velocity_Pressure_Sensor,
        :Supply_Fan_Air_Flow_Sensor,
        :Supply_Fan_Piezoelectric_Sensor,
        :Supply_Fan_VFD_Speed_Sensor,
        :Temperature_Sensor,
        :Thermostat_Adjust_Sensor,
        :Trace_Heat_Sensor,
        :Underfloor_Temperature_Sensor,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_CO2_Level_Sensor,
        :VAV_CO2_Sensor,
        :VAV_Damper_Position_Sensor,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Occupancy_Sensor,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Room_Temperature_Sensor,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Thermostat_Adjust_Sensor,
        :VAV_Warm_Cool_Adjust_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VFD_Current_Sensor,
        :VFD_DC_Bus_Voltage_Sensor,
        :VFD_Drive_Temperature_Sensor,
        :VFD_Energy_Sensor,
        :VFD_Load_Current_Sensor,
        :VFD_Motor_Current_Sensor,
        :VFD_Motor_Speed_Sensor,
        :VFD_Motor_Torque_Sensor,
        :VFD_On_Timer_Sensor,
        :VFD_Output_Frequency_Sensor,
        :VFD_Output_Voltage_Sensor,
        :VFD_Run_Time_Sensor,
        :VFD_Running_Hour_Sensor,
        :Warm_Cool_Adjust_Sensor,
        :Warmest_Zone_Temperature_Sensor,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor,
        :Weather_Hail_Sensor,
        :Weather_Outside_Enthalpy_Sensor,
        :Weather_Rain_Duration_Sensor,
        :Weather_Rain_Sensor,
        :Weather_Relative_Humidity_Sensor,
        :Weather_Solar_Radiance_Sensor,
        :Weather_Wind_Direction_Sensor,
        :Weather_Wind_Speed_Sensor,
        :Wind_Direction_Sensor,
        :Wind_Speed_Sensor,
        :Zone_Air_Temperature_Sensor,
        :Zone_Humidity_Sensor,
        :Zone_Temperature_Sensor .

:Sensor a owl:Class ;
    rdfs:label "Sensor"@en ;
    bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Building_Static_Pressure_Sensor,
        :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Bypass_Damper_Position_Sensor,
        :AHU_CO2_Differential_Sensor,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Differential_Pressure_Sensor,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Discharge_Fan_Piezoelectric_Sensor,
        :AHU_Discharge_Fan_VFD_Speed_Sensor,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Fan_Piezoelectric_Sensor,
        :AHU_Frost_Sensor,
        :AHU_Heat_Wheel_Differential_Pressure_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Speed_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Voltage_Sensor,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Return_Fan_Differential_Speed_Sensor,
        :AHU_Return_Fan_VFD_Speed_Sensor,
        :AHU_Run_Time_Sensor,
        :AHU_Static_Pressure_Sensor,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Supply_Fan_Piezoelectric_Sensor,
        :AHU_Supply_Fan_VFD_Speed_Sensor,
        :AHU_Trace_Heat_Sensor,
        :AHU_Underfloor_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :Average_Cooling_Demand_Sensor,
        :Average_Discharge_Air_Flow_Sensor,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Supply_Air_Flow_Sensor,
        :Average_Zone_Temperature_Sensor,
        :Battery_Voltage_Sensor,
        :Boiler_Run_Time_Sensor,
        :Booster_Fan_Air_Flow_Sensor,
        :Building_Static_Pressure_Sensor,
        :Bypass_Air_Flow_Sensor,
        :Bypass_Damper_Position_Sensor,
        :CO2_Differential_Sensor,
        :CO2_Level_Sensor,
        :CO2_Sensor,
        :CRAC_Humidity_Sensor,
        :CRAC_Temperature_Sensor,
        :CRAC_Zone_Humidity_Sensor,
        :CWS_Chilled_Water_Differential_Pressure_Sensor,
        :CWS_Chilled_Water_Discharge_Flow_Sensor,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Supply_Flow_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :Chilled_Valve_Pressure_Sensor,
        :Chilled_Water_Differential_Pressure_Sensor,
        :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Supply_Flow_Sensor,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_Temperature_Differential_Sensor,
        :Chiller_On_Timer_Sensor,
        :Chiller_Run_Time_Sensor,
        :Cold_Box_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :Condenser_Condensor_Temperature_Sensor,
        :Condensor_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Valve_Pressure_Sensor,
        :DC_Bus_Voltage_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DI_Water_Level_Sensor,
        :Damper_Position_Sensor,
        :Deionised_Water_Conductivity_Sensor,
        :Deionised_Water_Level_Sensor,
        :Differential_Pressure_Sensor,
        :Differential_Temperature_Sensor,
        :Discharge_Air_Duct_Pressure_Status,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Humidity_Sensor,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :Discharge_Fan_Air_Flow_Sensor,
        :Discharge_Fan_Piezoelectric_Sensor,
        :Discharge_Fan_VFD_Speed_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Drive_Temperature_Sensor,
        :Energy_Sensor,
        :Environment_Box_Temperature_Sensor,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Humidity_Sensor,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Temperature_Sensor,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :Exhaust_Fan_Piezoelectric_Sensor,
        :FCU_CO2_Sensor,
        :FCU_Chilled_Valve_Pressure_Sensor,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Fan_VFD_Speed_Sensor,
        :FCU_Humidity_Sensor,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Return_Fan_VFD_Speed_Sensor,
        :FCU_Run_Time_Sensor,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Fan_VFD_Speed_Sensor,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :Fan_Air_Flow_Sensor,
        :Filter_Differential_Pressure_Sensor,
        :Flow_Sensor,
        :Freezer_Temperature_Sensor,
        :Frost_Sensor,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :FumeHood_Fume_Hood_Sash_Position_Sensor,
        :Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Sash_Position_Sensor,
        :HVAC_Average_Cooling_Demand_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hail_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Wheel_Differential_Pressure_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Speed_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Voltage_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor,
        :Hot_Box_Temperature_Sensor,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Differential_Pressure_Sensor,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Humidity_Sensor,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature_Sensor,
        :LightingSystem_Luminance_Sensor,
        :Load_Current_Sensor,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Zone_Temperature_Sensor,
        :Luminance_Sensor,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Mixed_Air_Damper_Position_Sensor,
        :Mixed_Air_Temperature_Sensor,
        :Motor_Current_Sensor,
        :Motor_Speed_Sensor,
        :Motor_Torque_Sensor,
        :Occupancy_Sensor,
        :On_Timer_Sensor,
        :Output_Frequency_Sensor,
        :Output_Voltage_Sensor,
        :Outside_Air_CO2_Sensor,
        :Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Flow_Sensor,
        :Outside_Air_Grains_Sensor,
        :Outside_Air_Humidity_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Temperature_Sensor,
        :Outside_Enthalpy_Sensor,
        :Outside_Luminance_Sensor,
        :PIR_Sensor,
        :PV_Current_Output_Sensor,
        :Peak_Power_Demand_Sensor,
        :Photovoltaic_Current_Output_Sensor,
        :PowerSystem_Peak_Power_Demand_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor,
        :Pressure_Sensor,
        :Rain_Duration_Sensor,
        :Rain_Sensor,
        :Relative_Humidity_Sensor,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :Return_Air_CO2_Sensor,
        :Return_Air_Dewpoint_Sensor,
        :Return_Air_Enthalpy_Sensor,
        :Return_Air_Flow_Sensor,
        :Return_Air_Grains_Sensor,
        :Return_Air_Humidity_Sensor,
        :Return_Air_Temperature_Sensor,
        :Return_Fan_Air_Flow_Sensor,
        :Return_Fan_Differential_Speed_Sensor,
        :Return_Fan_VFD_Speed_Sensor,
        :Room_Temperature_Sensor,
        :Run_Time_Sensor,
        :Running_Hour_Sensor,
        :SolarPanel_Battery_Voltage_Sensor,
        :SolarPanel_PV_Current_Output_Sensor,
        :SolarPanel_Photovoltaic_Current_Output_Sensor,
        :SolarPanel_Solar_Azimuth_Angle_Sensor,
        :SolarPanel_Solar_Zenith_Angle_Sensor,
        :Solar_Azimuth_Angle_Sensor,
        :Solar_Radiance_Sensor,
        :Solar_Zenith_Angle_Sensor,
        :Static_Pressure_Sensor,
        :SupplyFan_Cooling_Coil_Valve_Pressure_Sensor,
        :SupplyFan_Differential_Pressure_Sensor,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :Supply_Air_Duct_Pressure_Status,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Humidity_Sensor,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Velocity_Pressure_Sensor,
        :Supply_Fan_Air_Flow_Sensor,
        :Supply_Fan_Piezoelectric_Sensor,
        :Supply_Fan_VFD_Speed_Sensor,
        :Temperature_Sensor,
        :Thermostat_Adjust_Sensor,
        :Trace_Heat_Sensor,
        :Underfloor_Temperature_Sensor,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_CO2_Level_Sensor,
        :VAV_CO2_Sensor,
        :VAV_Damper_Position_Sensor,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Occupancy_Sensor,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Room_Temperature_Sensor,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Thermostat_Adjust_Sensor,
        :VAV_Warm_Cool_Adjust_Sensor,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VFD_DC_Bus_Voltage_Sensor,
        :VFD_Drive_Temperature_Sensor,
        :VFD_Energy_Sensor,
        :VFD_Load_Current_Sensor,
        :VFD_Motor_Current_Sensor,
        :VFD_Motor_Speed_Sensor,
        :VFD_Motor_Torque_Sensor,
        :VFD_On_Timer_Sensor,
        :VFD_Output_Frequency_Sensor,
        :VFD_Output_Voltage_Sensor,
        :VFD_Run_Time_Sensor,
        :VFD_Running_Hour_Sensor,
        :Warm_Cool_Adjust_Sensor,
        :Warmest_Zone_Temperature_Sensor,
        :WaterSystem_DI_Water_Level_Sensor,
        :WaterSystem_Deionised_Water_Conductivity_Sensor,
        :WaterSystem_Deionised_Water_Level_Sensor,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor,
        :Weather_Hail_Sensor,
        :Weather_Outside_Enthalpy_Sensor,
        :Weather_Rain_Duration_Sensor,
        :Weather_Rain_Sensor,
        :Weather_Relative_Humidity_Sensor,
        :Weather_Solar_Radiance_Sensor,
        :Weather_Wind_Direction_Sensor,
        :Weather_Wind_Speed_Sensor,
        :Wind_Direction_Sensor,
        :Wind_Speed_Sensor,
        :Zone_Air_Temperature_Sensor,
        :Zone_Humidity_Sensor,
        :Zone_Temperature_Sensor ;
    rdfs:subClassOf :Point .

tag:Setpoint bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Current_Cooling_Setpoint,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_DualBand_Mode_Setpoint,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Request_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Preheat_Demand_Setpoint,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Unoccupied_Mode_Setpoint,
        :AHU_Velocity_Pressure_Setpoint,
        :Acceleration_Time_Setpoint,
        :Alarm_Delay_Setpoint,
        :Auto_Cooling_Temperature_Setpoint,
        :Booster_Fan_Air_Flow_Setpoint,
        :Building_Static_Pressure_Setpoint,
        :CO2_Setpoint,
        :CRAC_Alarm_Delay_Setpoint,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Humidity_Setpoint,
        :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_Temperature_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Chiller_Max_Load_Setpoint,
        :Cooling_Demand_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Cooling_Request_Percent_Setpoint,
        :Cooling_Request_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :Current_Cooling_Setpoint,
        :Current_Limit_Setpoint,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Deceleration_Time_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Flow_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DualBand_Mode_Setpoint,
        :Economizer_Damper_Min_Position_Setpoint,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Temperature_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Effective_Cooling_Temperature_Setpoint,
        :Effective_Heating_Temperature_Setpoint,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Velocity_Pressure_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :Fan_Air_Flow_Setpoint,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heating_Demand_Setpoint,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_Request_Percent_Setpoint,
        :Heating_Request_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :High_Humidity_Alarm_Setpoint,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :High_Temperature_Alarm_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Static_Pressure_Setpoint,
        :Humidity_Setpoint,
        :Humidity_Tolerance_Setpoint,
        :LightingSystem_Luminance_Setpoint,
        :Low_Humidity_Alarm_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Low_Temperature_Alarm_Setpoint,
        :Luminance_Setpoint,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Return_Air_CO2_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint,
        :Max_VFD_Speed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Fresh_Air_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint,
        :Min_VFD_Speed_Setpoint,
        :Mixed_Air_Temperature_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Cooling_Temperature_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Setpoint,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Min_Air_Flow_Setpoint,
        :Preheat_Demand_Setpoint,
        :Pump_Alarm_Delay_Setpoint,
        :Rated_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :Room_Temperature_Setpoint,
        :Schedule_Temperature_Setpoint,
        :Static_Pressure_Max_Setpoint,
        :Static_Pressure_Min_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Water_Temperature_Setpoint,
        :Temperature_Setpoint,
        :Temperature_Tolerance_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :Thumbwheel_Temperature_Low_Limit_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Temperature_Setpoint,
        :Unoccupied_Heating_Temperature_Setpoint,
        :Unoccupied_Mode_Setpoint,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Request_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Room_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VAV_Zone_Temperature_Setpoint,
        :VFD_Acceleration_Time_Setpoint,
        :VFD_Current_Limit_Setpoint,
        :VFD_Deceleration_Time_Setpoint,
        :VFD_Rated_Speed_Setpoint,
        :Velocity_Pressure_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :WaterSystem_Alarm_Delay_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Setpoint,
        :Zone_Heating_Temperature_Setpoint,
        :Zone_Temperature_High_Setpoint,
        :Zone_Temperature_Low_Setpoint,
        :Zone_Temperature_Setpoint .

tag:Temperature bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Average_Zone_Temperature_Sensor,
        :AHU_Coldest_Zone_Temperature_Sensor,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Highest_Zone_Temperature_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Lowest_Zone_Temperature_Sensor,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Underfloor_Temperature_Sensor,
        :AHU_Warmest_Zone_Temperature_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :AHU_Zone_Temperature_Sensor,
        :Air_Lockout_Temperature,
        :Air_Lockout_Temperature_Differential,
        :Air_Temperature,
        :Air_Temperature_High_Reset,
        :Air_Temperature_Low_Reset,
        :Auto_Cooling_Temperature,
        :Auto_Cooling_Temperature_Setpoint,
        :Average_Temperature,
        :Average_Zone_Temperature_Sensor,
        :CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :CRAC_High_Temperature_Alarm,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Low_Temperature_Alarm,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_Temperature_Sensor,
        :CRAC_Temperature_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :CWS_Chilled_Water_Discharge_Temperature_Sensor,
        :CWS_Chilled_Water_Return_Temperature_Sensor,
        :CWS_Chilled_Water_Supply_Temperature_Sensor,
        :CWS_Chilled_Water_Temperature_Differential_Sensor,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint,
        :Chilled_Water_Discharge_Temperature,
        :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Return_Temperature,
        :Chilled_Water_Return_Temperature_Sensor,
        :Chilled_Water_Supply_Temperature,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Chilled_Water_Temperature_Differential,
        :Chilled_Water_Temperature_Differential_Sensor,
        :Chiller_Discharge_Water_Temperature_Alarm,
        :Chiller_Supply_Water_Temperature_Alarm,
        :Cold_Box_Temperature_Sensor,
        :Coldest_Temperature,
        :Coldest_Zone_Temperature_Sensor,
        :Condenser_Condensor_Temperature_Sensor,
        :Condensor_Temperature,
        :Condensor_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Temperature,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Differential_Temperature,
        :Differential_Temperature_Sensor,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature,
        :Discharge_Air_Temperature_Cooling,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Heating,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_High_Limit,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Reset_Differential,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Water_Temperature,
        :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water_Discharge_Temperature,
        :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Drive_Temperature,
        :Drive_Temperature_Sensor,
        :Economizer_Differential_Air_Temperature,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Temperature,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Disable_Fixed_Temperature,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Enable_Differential_Temperature,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Temperature,
        :Economizer_Enable_Fixed_Temperature_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Effective_Cooling_Temperature,
        :Effective_Cooling_Temperature_Setpoint,
        :Effective_Heating_Temperature,
        :Effective_Heating_Temperature_Setpoint,
        :Emergency_Power_Off_Activated_By_High_Temperature,
        :Emergency_Power_Off_Activated_By_High_Temperature_Status,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Environment_Box_Temperature_Sensor,
        :Exhaust_Air_Temperature,
        :Exhaust_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Zone_Air_Temperature_Sensor,
        :FCU_Zone_Temperature_Sensor,
        :Freeze_Protect_Temperature_Low_Limit,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :Freezer_Temperature_Sensor,
        :HVAC_Average_Zone_Temperature_Sensor,
        :HVAC_Coldest_Zone_Temperature_Sensor,
        :HVAC_Highest_Zone_Temperature_Sensor,
        :HVAC_Lowest_Zone_Temperature_Sensor,
        :HVAC_Warmest_Zone_Temperature_Sensor,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Hot_Water_Coil_Entering_Temperature_Sensor,
        :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Return_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Wheel_Discharge_Air_Temperature,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Temperature,
        :High_Temperature,
        :High_Temperature_Alarm,
        :High_Temperature_Alarm_Setpoint,
        :High_Temperature_Hot_Water,
        :High_Temperature_Hot_Water_Discharge_Temperature,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Highest_Temperature,
        :Highest_Zone_Temperature_Sensor,
        :Hot_Box_Temperature_Sensor,
        :Hot_Water_Coil_Entering_Temperature,
        :Hot_Water_Coil_Entering_Temperature_Sensor,
        :Hot_Water_Discharge_Temperature,
        :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Return_Temperature,
        :Hot_Water_Return_Temperature_Sensor,
        :Hot_Water_Supply_Temperature,
        :Hot_Water_Supply_Temperature_Sensor,
        :Ice_Tank_Entering_Water_Temperature,
        :Ice_Tank_Entering_Water_Temperature_Sensor,
        :Ice_Tank_Leaving_Water_Temperature,
        :Ice_Tank_Leaving_Water_Temperature_Sensor,
        :Low_Air_Temperature_Enable,
        :Low_Air_Temperature_Enable_Differential,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Low_Temperature,
        :Low_Temperature_Alarm,
        :Low_Temperature_Alarm_Setpoint,
        :Lowest_Temperature,
        :Lowest_Zone_Temperature_Sensor,
        :Max_Discharge_Air_Temperature,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Supply_Air_Temperature,
        :Max_Supply_Air_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water,
        :Medium_Temperature_Hot_Water_Differential_Pressure,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Min_Discharge_Air_Temperature,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Supply_Air_Temperature,
        :Min_Supply_Air_Temperature_Setpoint,
        :Mixed_Air_Temperature,
        :Mixed_Air_Temperature_Sensor,
        :Mixed_Air_Temperature_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Cooling_Temperature_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Temperature_Setpoint,
        :Open_Heating_Valve_Air_Temperature,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Sensor,
        :PreHeat_Coil_Entering_Air_Temperature,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :PreHeat_Coil_Leaving_Water_Temperature,
        :PreHeat_Coil_Leaving_Water_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature,
        :Preheat_Supply_Air_Temperature_Sensor,
        :Return_Air_Temperature,
        :Return_Air_Temperature_High_Limit,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Return_Air_Temperature_Sensor,
        :Room_Temperature,
        :Room_Temperature_Sensor,
        :Room_Temperature_Setpoint,
        :Schedule_Temperature,
        :Schedule_Temperature_Setpoint,
        :Supply_Air_Temperature,
        :Supply_Air_Temperature_Cooling,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Heating,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_High_Limit,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Reset_Differential,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Water_Temperature,
        :Supply_Water_Temperature_Setpoint,
        :Temperature,
        :Temperature_High,
        :Temperature_Low,
        :Temperature_Sensor,
        :Temperature_Setpoint,
        :Temperature_Tolerance,
        :Temperature_Tolerance_Setpoint,
        :Thumbwheel_Temperature_High_Limit,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :Thumbwheel_Temperature_Low_Limit,
        :Thumbwheel_Temperature_Low_Limit_Setpoint,
        :Underfloor_Temperature,
        :Underfloor_Temperature_Sensor,
        :Unoccupied_Cooling_Temperature,
        :Unoccupied_Cooling_Temperature_Setpoint,
        :Unoccupied_Heating_Temperature,
        :Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Room_Temperature_Sensor,
        :VAV_Room_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Zone_Air_Temperature_Sensor,
        :VAV_Zone_Temperature_Sensor,
        :VAV_Zone_Temperature_Setpoint,
        :VFD_Drive_Temperature_Sensor,
        :Warmest_Temperature,
        :Warmest_Zone_Temperature_Sensor,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :WaterSystem_Water_Discharge_Temperature_Sensor,
        :WaterSystem_Water_Supply_Temperature_Sensor,
        :Water_Discharge_Temperature,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature,
        :Water_Supply_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor,
        :Zone_Cooling_Temperature_Setpoint,
        :Zone_Heating_Temperature_Setpoint,
        :Zone_Temperature_High_Setpoint,
        :Zone_Temperature_Low_Setpoint,
        :Zone_Temperature_Sensor,
        :Zone_Temperature_Setpoint .

:Setpoint a owl:Class ;
    rdfs:label "Setpoint"@en ;
    bf:usedBy :AHU_Auto_Cooling_Temperature_Setpoint,
        :AHU_Building_Static_Pressure_Setpoint,
        :AHU_Cooling_Demand_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Request_Percent_Setpoint,
        :AHU_Cooling_Request_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Current_Cooling_Setpoint,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_VFD_Speed_Setpoint,
        :AHU_DualBand_Mode_Setpoint,
        :AHU_Economizer_Damper_Min_Position_Setpoint,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Heating_Demand_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Request_Percent_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Max_VFD_Speed_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Min_VFD_Speed_Setpoint,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_Preheat_Demand_Setpoint,
        :AHU_Return_Discharge_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_Differential_Speed_Setpoint,
        :AHU_Return_Fan_VFD_Speed_Setpoint,
        :AHU_Return_Supply_Fan_Differential_Speed_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_VFD_Speed_Setpoint,
        :AHU_Unoccupied_Mode_Setpoint,
        :Acceleration_Time_Setpoint,
        :Alarm_Delay_Setpoint,
        :Auto_Cooling_Temperature_Setpoint,
        :Building_Static_Pressure_Setpoint,
        :CO2_Setpoint,
        :CRAC_Alarm_Delay_Setpoint,
        :CRAC_Capacity_Sensor,
        :CRAC_High_Humidity_Alarm_Setpoint,
        :CRAC_High_Temperature_Alarm_Setpoint,
        :CRAC_Humidity_Setpoint,
        :CRAC_Humidity_Tolerance_Setpoint,
        :CRAC_Low_Humidity_Alarm_Setpoint,
        :CRAC_Low_Temperature_Alarm_Setpoint,
        :CRAC_Temperature_Setpoint,
        :CRAC_Temperature_Tolerance_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :CWS_Chilled_Water_Static_Pressure_Setpoint,
        :CWS_Discharge_Water_Temperature_Setpoint,
        :CWS_Max_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Min_Chilled_Water_Differential_Pressure_Setpoint,
        :CWS_Supply_Water_Temperature_Setpoint,
        :Capacity_Sensor,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Pump_Alarm_Delay_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Static_Pressure_Setpoint,
        :Chiller_Max_Load_Setpoint,
        :Cooling_Demand_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Cooling_Request_Percent_Setpoint,
        :Cooling_Request_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Tower_Fan_Speed_Setpoint,
        :Current_Cooling_Setpoint,
        :Current_Limit_Setpoint,
        :DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Deceleration_Time_Setpoint,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Fan_VFD_Speed_Setpoint,
        :Discharge_Water_Temperature_Setpoint,
        :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :DualBand_Mode_Setpoint,
        :Economizer_Damper_Min_Position_Setpoint,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Disable_Differential_Enthalpy_Setpoint,
        :Economizer_Disable_Differential_Temperature_Setpoint,
        :Economizer_Disable_Fixed_Dewpoint_Setpoint,
        :Economizer_Disable_Fixed_Enthalpy_Setpoint,
        :Economizer_Disable_Fixed_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Enable_Differential_Enthalpy_Setpoint,
        :Economizer_Enable_Differential_Temperature_Setpoint,
        :Economizer_Enable_Fixed_Dewpoint_Setpoint,
        :Economizer_Enable_Fixed_Enthalpy_Setpoint,
        :Economizer_Enable_Fixed_Temperature_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Effective_Cooling_Temperature_Setpoint,
        :Effective_Heating_Temperature_Setpoint,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Discharge_Fan_VFD_Speed_Setpoint,
        :FCU_Return_Fan_VFD_Speed_Setpoint,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Supply_Fan_VFD_Speed_Setpoint,
        :Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :HWS_Hot_Water_Static_Pressure_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heating_Demand_Setpoint,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_Request_Percent_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :High_Humidity_Alarm_Setpoint,
        :High_Static_Pressure_Cutout_Limit_Setpoint,
        :High_Temperature_Alarm_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Static_Pressure_Setpoint,
        :Humidity_Setpoint,
        :Humidity_Tolerance_Setpoint,
        :LightingSystem_Luminance_Setpoint,
        :Low_Humidity_Alarm_Setpoint,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Low_Temperature_Alarm_Setpoint,
        :Luminance_Setpoint,
        :Max_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Return_Air_CO2_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint,
        :Max_VFD_Speed_Setpoint,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Min_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Fresh_Air_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint,
        :Min_VFD_Speed_Setpoint,
        :Mixed_Air_Temperature_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Min_Air_Flow_Setpoint,
        :Preheat_Demand_Setpoint,
        :Pump_Alarm_Delay_Setpoint,
        :Rated_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Fan_Differential_Speed_Setpoint,
        :Return_Fan_VFD_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint,
        :Room_Temperature_Setpoint,
        :Schedule_Temperature_Setpoint,
        :Static_Pressure_Max_Setpoint,
        :Static_Pressure_Min_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Setpoint,
        :Supply_Air_Integrative_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Fan_VFD_Speed_Setpoint,
        :Supply_Water_Temperature_Setpoint,
        :Temperature_Setpoint,
        :Temperature_Tolerance_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Thumbwheel_Temperature_High_Limit_Setpoint,
        :Thumbwheel_Temperature_Low_Limit_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Temperature_Setpoint,
        :Unoccupied_Heating_Temperature_Setpoint,
        :Unoccupied_Mode_Setpoint,
        :VAV_Cooling_Demand_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Request_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Effective_Cooling_Temperature_Setpoint,
        :VAV_Effective_Heating_Temperature_Setpoint,
        :VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint,
        :VAV_Heating_Demand_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_High_Static_Pressure_Cutout_Limit_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Room_Temperature_Setpoint,
        :VAV_Schedule_Temperature_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Temperature_Setpoint,
        :VAV_Unoccupied_Heating_Temperature_Setpoint,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VAV_Zone_Temperature_Setpoint,
        :VFD_Acceleration_Time_Setpoint,
        :VFD_Current_Limit_Setpoint,
        :VFD_Deceleration_Time_Setpoint,
        :VFD_Rated_Speed_Setpoint,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :WaterSystem_Alarm_Delay_Setpoint,
        :WaterSystem_Cooling_Tower_Fan_Speed_Setpoint,
        :WaterSystem_Discharge_Water_Temperature_Setpoint,
        :WaterSystem_Supply_Water_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Setpoint,
        :Zone_Heating_Temperature_Setpoint,
        :Zone_Temperature_High_Setpoint,
        :Zone_Temperature_Low_Setpoint,
        :Zone_Temperature_Setpoint ;
    rdfs:subClassOf :Point .

tag:Air bf:usedBy :AHU_Average_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Bypass_Air_Flow_Sensor,
        :AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor,
        :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Flow_Demand_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_High_Setpoint,
        :AHU_Discharge_Air_Flow_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Humidity_Sensor,
        :AHU_Discharge_Air_Smoke_Detected_Alarm,
        :AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Discharge_Air_Static_Pressure_Sensor,
        :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Discharge_Air_Temperature_High_Limit_Alarm,
        :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_High_Setpoint,
        :AHU_Discharge_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Discharge_Fan_Air_Flow_Sensor,
        :AHU_Economizer_Differential_Air_Temperature_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Economizer_Outside_Air_Flow_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Flow_Sensor,
        :AHU_Exhaust_Air_Humidity_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Stack_Flow_Sensor,
        :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :AHU_Exhaust_Air_Temperature_Sensor,
        :AHU_Exhaust_Air_Velocity_Pressure_Sensor,
        :AHU_Exhaust_Fan_Air_Flow_Setpoint,
        :AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor,
        :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :AHU_Low_Outside_Air_Temperature_Enable_Setpoint,
        :AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :AHU_Max_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Max_Discharge_Air_Temperature_Setpoint,
        :AHU_Max_Return_Air_CO2_Setpoint,
        :AHU_Max_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Max_Supply_Air_Temperature_Setpoint,
        :AHU_Min_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Min_Discharge_Air_Temperature_Setpoint,
        :AHU_Min_Fresh_Air_Setpoint,
        :AHU_Min_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Min_Supply_Air_Temperature_Setpoint,
        :AHU_Mixed_Air_Damper_Position_Command,
        :AHU_Mixed_Air_Damper_Position_Sensor,
        :AHU_Mixed_Air_Temperature_Sensor,
        :AHU_Mixed_Air_Temperature_Setpoint,
        :AHU_Outside_Air_CO2_Sensor,
        :AHU_Outside_Air_Damper_Min_Position_Setpoint,
        :AHU_Outside_Air_Damper_Position_Command,
        :AHU_Outside_Air_Damper_Position_Sensor,
        :AHU_Outside_Air_Dewpoint_Sensor,
        :AHU_Outside_Air_Enthalpy_Sensor,
        :AHU_Outside_Air_Flow_Sensor,
        :AHU_Outside_Air_Grains_Sensor,
        :AHU_Outside_Air_Humidity_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Differential_Sensor,
        :AHU_Outside_Air_Lockout_Temperature_Setpoint,
        :AHU_Outside_Air_Temperature_High_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Low_Reset_Setpoint,
        :AHU_Outside_Air_Temperature_Sensor,
        :AHU_Outside_Min_Air_Flow_Setpoint,
        :AHU_PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :AHU_Preheat_Discharge_Air_Temperature_Sensor,
        :AHU_Preheat_Supply_Air_Temperature_Sensor,
        :AHU_Return_Air_CO2_Sensor,
        :AHU_Return_Air_Dewpoint_Sensor,
        :AHU_Return_Air_Enthalpy_Sensor,
        :AHU_Return_Air_Flow_Sensor,
        :AHU_Return_Air_Grains_Sensor,
        :AHU_Return_Air_Humidity_Sensor,
        :AHU_Return_Air_Preheat_Valve_Command,
        :AHU_Return_Air_Temperature_High_Limit_Alarm,
        :AHU_Return_Air_Temperature_Low_Limit_Alarm,
        :AHU_Return_Air_Temperature_Sensor,
        :AHU_Return_Fan_Air_Flow_Sensor,
        :AHU_Supply_Air_Flow_Demand_Setpoint,
        :AHU_Supply_Air_Humidity_Sensor,
        :AHU_Supply_Air_Proportional_Gain_Factor,
        :AHU_Supply_Air_Smoke_Detected_Alarm,
        :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Sensor,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_High_Limit_Alarm,
        :AHU_Supply_Air_Temperature_Reset_Differential_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_High_Setpoint,
        :AHU_Supply_Air_Temperature_Reset_Low_Setpoint,
        :AHU_Supply_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :AHU_Supply_Fan_Air_Flow_Sensor,
        :AHU_Zone_Air_Temperature_Sensor,
        :Air_CO2,
        :Air_Damper_Close_Limit,
        :Air_Damper_Min_Position,
        :Air_Damper_Position,
        :Air_Dewpoint,
        :Air_Enthalpy,
        :Air_Flow,
        :Air_Flow_Loss,
        :Air_Flow_Loss_Alarm,
        :Air_Grains,
        :Air_Handler_Unit,
        :Air_Humidity,
        :Air_Lockout_Temperature,
        :Air_Lockout_Temperature_Differential,
        :Air_Temperature,
        :Air_Temperature_High_Reset,
        :Air_Temperature_Low_Reset,
        :Average_Discharge_Air_Flow,
        :Average_Discharge_Air_Flow_Sensor,
        :Average_Exhaust_Air_Static_Pressure,
        :Average_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Supply_Air_Flow,
        :Average_Supply_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow,
        :Booster_Fan_Air_Flow_Sensor,
        :Booster_Fan_Air_Flow_Setpoint,
        :Bypass_Air_Flow,
        :Bypass_Air_Flow_Sensor,
        :CRAC_Air_Flow_Loss_Alarm,
        :Computer_Room_Air_Conditioning,
        :Cooling_Coil_Discharge_Air_Temperature,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature,
        :Cooling_Coil_Supply_Air_Temperature_Sensor,
        :Cooling_Discharge_Air_Temperature_Dead_Band,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Max_Discharge_Air_Flow,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Disable_Hot_Water_System_Air_Temperature,
        :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :Discharge_Air,
        :Discharge_Air_Damper_Max_Position,
        :Discharge_Air_Damper_Max_Position_Setpoint,
        :Discharge_Air_Duct_Pressure_Status,
        :Discharge_Air_Flow,
        :Discharge_Air_Flow_Command,
        :Discharge_Air_Flow_Demand,
        :Discharge_Air_Flow_Demand_Setpoint,
        :Discharge_Air_Flow_Reset_High_Setpoint,
        :Discharge_Air_Flow_Reset_Low_Setpoint,
        :Discharge_Air_Flow_Sensor,
        :Discharge_Air_Flow_Setpoint,
        :Discharge_Air_Humidity,
        :Discharge_Air_Humidity_Sensor,
        :Discharge_Air_Smoke_Detected,
        :Discharge_Air_Smoke_Detected_Alarm,
        :Discharge_Air_Static_Pressure,
        :Discharge_Air_Static_Pressure_Dead_Band,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Discharge_Air_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Temperature,
        :Discharge_Air_Temperature_Cooling,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Discharge_Air_Temperature_Heating,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Discharge_Air_Temperature_High_Limit,
        :Discharge_Air_Temperature_High_Limit_Alarm,
        :Discharge_Air_Temperature_Increase_Decrease_Step,
        :Discharge_Air_Temperature_Reset_Differential,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Discharge_Air_Temperature_Reset_High,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Discharge_Air_Temperature_Reset_Low,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Discharge_Air_Temperature_Sensor,
        :Discharge_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Discharge_Air_Velocity_Pressure,
        :Discharge_Air_Velocity_Pressure_Sensor,
        :Discharge_Fan_Air_Flow,
        :Discharge_Fan_Air_Flow_Sensor,
        :Economizer_Air_Flow,
        :Economizer_Differential_Air_Temperature,
        :Economizer_Differential_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Outside_Air_Flow_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Emergency_Air_Flow,
        :Emergency_Air_Flow_Command,
        :Emergency_Air_Flow_Status,
        :Enable_Hot_Water_System_Air_Temperature,
        :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :ExhaustFan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :ExhaustFan_Fan_Air_Flow_Sensor,
        :Exhaust_Air_Damper,
        :Exhaust_Air_Flow,
        :Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Humidity,
        :Exhaust_Air_Humidity_Sensor,
        :Exhaust_Air_Stack_Flow,
        :Exhaust_Air_Stack_Flow_Dead_Band,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Static_Pressure,
        :Exhaust_Air_Static_Pressure_Dead_Band,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Exhaust_Air_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Temperature,
        :Exhaust_Air_Temperature_Sensor,
        :Exhaust_Air_Velocity_Pressure,
        :Exhaust_Air_Velocity_Pressure_Sensor,
        :Exhaust_Fan_Air_Flow,
        :Exhaust_Fan_Air_Flow_Setpoint,
        :FCU_Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Sensor,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Return_Air_CO2_Sensor,
        :FCU_Return_Air_Humidity_Sensor,
        :FCU_Return_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Cooling_Setpoint,
        :FCU_Supply_Air_Temperature_Heating_Setpoint,
        :FCU_Supply_Air_Temperature_Sensor,
        :FCU_Supply_Air_Temperature_Setpoint,
        :FCU_Zone_Air_Temperature_Sensor,
        :Fan_Air_Flow_Sensor,
        :Fan_Air_Flow_Setpoint,
        :FumeHood_Emergency_Air_Flow_Status,
        :FumeHood_Fume_Hood_Air_Flow_Sensor,
        :Fume_Hood_Air_Flow,
        :Fume_Hood_Air_Flow_Sensor,
        :HVAC_Average_Discharge_Air_Flow_Sensor,
        :HVAC_Average_Supply_Air_Flow_Sensor,
        :HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint,
        :HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_High_Reset_Setpoint,
        :HeatExchanger_Outside_Air_Temperature_Low_Reset_Setpoint,
        :Heat_Wheel_Discharge_Air_Temperature,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature,
        :Heat_Wheel_Supply_Air_Temperature_Sensor,
        :Heating_Discharge_Air_Flow,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Max_Discharge_Air_Flow,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow,
        :Heating_Supply_Air_Flow_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Ventilation_Air_Conditioning_System,
        :Low_Air_Temperature_Enable,
        :Low_Air_Temperature_Enable_Differential,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor,
        :Low_Outside_Air_Temperature_Enable_Setpoint,
        :Lowest_Exhaust_Air_Static_Pressure,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor,
        :Max_Discharge_Air_Static_Pressure,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Temperature,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Return_Air_CO2,
        :Max_Return_Air_CO2_Setpoint,
        :Max_Supply_Air_Static_Pressure,
        :Max_Supply_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Temperature,
        :Max_Supply_Air_Temperature_Setpoint,
        :Min_Air_Flow,
        :Min_Discharge_Air_Static_Pressure,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Temperature,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Fresh_Air,
        :Min_Fresh_Air_Setpoint,
        :Min_Supply_Air_Static_Pressure,
        :Min_Supply_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Temperature,
        :Min_Supply_Air_Temperature_Setpoint,
        :Mixed_Air,
        :Mixed_Air_Damper_Position,
        :Mixed_Air_Damper_Position_Command,
        :Mixed_Air_Damper_Position_Sensor,
        :Mixed_Air_Filter,
        :Mixed_Air_Temperature,
        :Mixed_Air_Temperature_Sensor,
        :Mixed_Air_Temperature_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :Open_Heating_Valve_Air_Temperature,
        :Open_Heating_Valve_Outside_Air_Temperature_Setpoint,
        :Outside_Air,
        :Outside_Air_CO2_Sensor,
        :Outside_Air_Damper,
        :Outside_Air_Damper_Close_Limit_Setpoint,
        :Outside_Air_Damper_Min_Position_Setpoint,
        :Outside_Air_Damper_Position_Command,
        :Outside_Air_Damper_Position_Sensor,
        :Outside_Air_Dewpoint_Sensor,
        :Outside_Air_Enthalpy_Sensor,
        :Outside_Air_Flow_Sensor,
        :Outside_Air_Grains_Sensor,
        :Outside_Air_Humidity_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor,
        :Outside_Air_Lockout_Temperature_Setpoint,
        :Outside_Air_Temperature_High_Reset_Setpoint,
        :Outside_Air_Temperature_Low_Reset_Setpoint,
        :Outside_Air_Temperature_Sensor,
        :Outside_Min_Air_Flow_Setpoint,
        :PreHeat_Coil_Entering_Air_Temperature,
        :PreHeat_Coil_Entering_Air_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature,
        :Preheat_Supply_Air_Temperature_Sensor,
        :ReturnFan_Fan_Air_Flow_Sensor,
        :Return_Air,
        :Return_Air_CO2,
        :Return_Air_CO2_Sensor,
        :Return_Air_Damper,
        :Return_Air_Dewpoint,
        :Return_Air_Dewpoint_Sensor,
        :Return_Air_Enthalpy,
        :Return_Air_Enthalpy_Sensor,
        :Return_Air_Flow,
        :Return_Air_Flow_Sensor,
        :Return_Air_Grains,
        :Return_Air_Grains_Sensor,
        :Return_Air_Humidity,
        :Return_Air_Humidity_Sensor,
        :Return_Air_Preheat_Valve,
        :Return_Air_Preheat_Valve_Command,
        :Return_Air_Temperature,
        :Return_Air_Temperature_High_Limit,
        :Return_Air_Temperature_High_Limit_Alarm,
        :Return_Air_Temperature_Low_Limit,
        :Return_Air_Temperature_Low_Limit_Alarm,
        :Return_Air_Temperature_Sensor,
        :Return_Fan_Air_Flow,
        :Return_Fan_Air_Flow_Sensor,
        :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :SupplyFan_Fan_Air_Flow_Sensor,
        :SupplyFan_Supply_Air_Proportional_Gain_Factor,
        :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Damper_Max_Position,
        :Supply_Air_Damper_Max_Position_Setpoint,
        :Supply_Air_Duct_Pressure_Status,
        :Supply_Air_Flow,
        :Supply_Air_Flow_Command,
        :Supply_Air_Flow_Demand,
        :Supply_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Sensor,
        :Supply_Air_Flow_Setpoint,
        :Supply_Air_Humidity,
        :Supply_Air_Humidity_Sensor,
        :Supply_Air_Integrative_Gain_Factor,
        :Supply_Air_Proportional_Gain_Factor,
        :Supply_Air_Smoke_Detected,
        :Supply_Air_Smoke_Detected_Alarm,
        :Supply_Air_Static_Pressure,
        :Supply_Air_Static_Pressure_Dead_Band,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Setpoint,
        :Supply_Air_Temperature,
        :Supply_Air_Temperature_Cooling,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Heating,
        :Supply_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_High_Limit,
        :Supply_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_Increase_Decrease_Step,
        :Supply_Air_Temperature_Reset_Differential,
        :Supply_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_High,
        :Supply_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_Low,
        :Supply_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Velocity_Pressure,
        :Supply_Air_Velocity_Pressure_Sensor,
        :Supply_Fan_Air_Flow,
        :Supply_Fan_Air_Flow_Sensor,
        :Unoccupied_Cooling_Discharge_Air_Flow,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Booster_Fan_Air_Flow_Sensor,
        :VAV_Booster_Fan_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Duct_Pressure_Status,
        :VAV_Discharge_Air_Flow_Command,
        :VAV_Discharge_Air_Flow_Sensor,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Sensor,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Discharge_Air_Velocity_Pressure_Sensor,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Outside_Air_Damper_Close_Limit_Setpoint,
        :VAV_Return_Air_Temperature_Sensor,
        :VAV_Supply_Air_Duct_Pressure_Status,
        :VAV_Supply_Air_Flow_Command,
        :VAV_Supply_Air_Flow_Sensor,
        :VAV_Supply_Air_Flow_Setpoint,
        :VAV_Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Supply_Air_Temperature_Sensor,
        :VAV_Supply_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Velocity_Pressure_Sensor,
        :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :VAV_Zone_Air_Temperature_Sensor,
        :Variable_Air_Volume,
        :Ventilation_Air_Flow_Ratio_Limit,
        :Ventilation_Air_Flow_Ratio_Limit_Setpoint,
        :Zone_Air_Temperature_Sensor .

@prefix : <http://buildsys.org/ontologies/BrickFrame#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .

<http://buildsys.org/ontologies/BrickFrame> a owl:Ontology .
#
#
# #################################################################
# #
# #    Annotation properties
# #
# #################################################################
#
#
# http://buildsys.org/ontologies/BrickFrame#equivalentTagSet

:equivalentTagSet a owl:AnnotationProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isHierarchical

:isHierarchical a owl:AnnotationProperty .
#
# http://buildsys.org/ontologies/BrickFrame#similarTagSet

:similarTagSet a owl:AnnotationProperty ;
	rdfs:range :TagSet ;
	rdfs:domain :TagSet .
#
# http://buildsys.org/ontologies/BrickFrame#usedBy

:usedBy a owl:AnnotationProperty .
#
# http://buildsys.org/ontologies/BrickFrame#usesDimension

:usesDimension a owl:AnnotationProperty .
#
# http://buildsys.org/ontologies/BrickFrame#usesEquipment

:usesEquipment a owl:AnnotationProperty ;
	rdfs:subPropertyOf :usesDimension .
#
# http://buildsys.org/ontologies/BrickFrame#usesLocation

:usesLocation a owl:AnnotationProperty ;
	rdfs:subPropertyOf :usesDimension .
#
# http://buildsys.org/ontologies/BrickFrame#usesMeasurement

:usesMeasurement a owl:AnnotationProperty ;
	rdfs:subPropertyOf :usesDimension .
#
# http://buildsys.org/ontologies/BrickFrame#usesPoint

:usesPoint a owl:AnnotationProperty ;
	rdfs:subPropertyOf :usesDimension .
#
# http://buildsys.org/ontologies/BrickFrame#usesTag

:usesTag a owl:AnnotationProperty .
#
#
#
# #################################################################
# #
# #    Object Properties
# #
# #################################################################
#
#
# http://buildsys.org/ontologies/BrickFrame#contains

:contains a owl:ObjectProperty ;
	owl:inverseOf :isLocatedIn .
#
# http://buildsys.org/ontologies/BrickFrame#controls

:controls a owl:ObjectProperty ;
	owl:inverseOf :isControlledBy ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#feeds

:feeds a owl:ObjectProperty ;
	owl:inverseOf :isFedBy ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#hasInput

:hasInput a owl:ObjectProperty ;
	owl:inverseOf :isInputOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :FunctionBlock ;
	rdfs:range :Signal .
#
# http://buildsys.org/ontologies/BrickFrame#hasMeasurement

:hasMeasurement a owl:ObjectProperty ;
	owl:inverseOf :isMeasuredBy .
#
# http://buildsys.org/ontologies/BrickFrame#hasOutput

:hasOutput a owl:ObjectProperty ;
	owl:inverseOf :isOutputOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :FunctionBlock ;
	rdfs:range :Signal .
#
# http://buildsys.org/ontologies/BrickFrame#hasPart

:hasPart a owl:ObjectProperty ;
	owl:inverseOf :isPartOf ;
	a owl:AsymmetricProperty , owl:TransitiveProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#hasPoint

:hasPoint a owl:ObjectProperty ;
	owl:inverseOf :isPointOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:range :Point .
#
# http://buildsys.org/ontologies/BrickFrame#hasSubAsset

:hasSubAsset a owl:ObjectProperty , owl:AsymmetricProperty , owl:TransitiveProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#hasTag

:hasTag a owl:ObjectProperty ;
	owl:inverseOf :isTagOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Taggable ;
	rdfs:range :Tag .
#
# http://buildsys.org/ontologies/BrickFrame#hasTagSet

:hasTagSet a owl:ObjectProperty ;
	owl:inverseOf :isTagSetOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Taggable ;
	rdfs:range :TagSet .
#
# http://buildsys.org/ontologies/BrickFrame#hasToken

:hasToken a owl:ObjectProperty ;
	owl:inverseOf :isTokenOf ;
	a owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Label ;
	rdfs:range :Token .
#
# http://buildsys.org/ontologies/BrickFrame#isControlledBy

:isControlledBy a owl:ObjectProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isFedBy

:isFedBy a owl:ObjectProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isInputOf

:isInputOf a owl:ObjectProperty ;
	rdfs:domain :Signal ;
	rdfs:range :FunctionBlock .
#
# http://buildsys.org/ontologies/BrickFrame#isLocatedIn

:isLocatedIn a owl:ObjectProperty , owl:AsymmetricProperty , owl:TransitiveProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isMeasuredBy

:isMeasuredBy a owl:ObjectProperty , owl:AsymmetricProperty , owl:TransitiveProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isOutputOf

:isOutputOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Signal ;
	rdfs:range :FunctionBlock .
#
# http://buildsys.org/ontologies/BrickFrame#isPartOf

:isPartOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:TransitiveProperty , owl:IrreflexiveProperty .
#
# http://buildsys.org/ontologies/BrickFrame#isPointOf

:isPointOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:range :Point .
#
# http://buildsys.org/ontologies/BrickFrame#isTagOf

:isTagOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Tag ;
	rdfs:range :Taggable .
#
# http://buildsys.org/ontologies/BrickFrame#isTagSetOf

:isTagSetOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :TagSet ;
	rdfs:range :Taggable .
#
# http://buildsys.org/ontologies/BrickFrame#isTokenOf

:isTokenOf a owl:ObjectProperty , owl:AsymmetricProperty , owl:IrreflexiveProperty ;
	rdfs:domain :Token ;
	rdfs:range :Label .
#
#
#
# #################################################################
# #
# #    Classes
# #
# #################################################################
#
#
# http://buildsys.org/ontologies/BrickFrame#Equipment

:Equipment a owl:Class ;
	rdfs:subClassOf :Taggable .
#
# http://buildsys.org/ontologies/BrickFrame#FunctionBlock

:FunctionBlock a owl:Class .
#
# http://buildsys.org/ontologies/BrickFrame#Label

:Label a owl:Class ;
	rdfs:subClassOf :Taggable , _:genid1 .

_:genid1 a owl:Restriction ;
	owl:onProperty :hasToken ;
	owl:someValuesFrom :Token .
#
# http://buildsys.org/ontologies/BrickFrame#Location

:Location a owl:Class ;
	rdfs:subClassOf :Taggable .
#
# http://buildsys.org/ontologies/BrickFrame#ObservedSignal

:ObservedSignal a owl:Class ;
	rdfs:subClassOf :Signal .
#
# http://buildsys.org/ontologies/BrickFrame#Point

:Point a owl:Class ;
	rdfs:subClassOf :Taggable .
#
# http://buildsys.org/ontologies/BrickFrame#Signal

:Signal a owl:Class .
#
# http://buildsys.org/ontologies/BrickFrame#Tag

:Tag a owl:Class .
#
# http://buildsys.org/ontologies/BrickFrame#TagSet

:TagSet a owl:Class .
#
# http://buildsys.org/ontologies/BrickFrame#Taggable

:Taggable a owl:Class .
#
# http://buildsys.org/ontologies/BrickFrame#Token

:Token a owl:Class ;
	rdfs:subClassOf :Taggable , _:genid2 .

_:genid2 a owl:Restriction ;
	owl:onProperty :hasTag ;
	owl:someValuesFrom :Token .

:Token rdfs:subClassOf _:genid3 .

_:genid3 a owl:Restriction ;
	owl:onProperty :hasTagSet ;
	owl:someValuesFrom :TagSet .
#
# http://buildsys.org/ontologies/BrickFrame#UnobservedSignal

:UnobservedSignal a owl:Class ;
	rdfs:subClassOf :Signal .
#
# Generated by the OWL API (version 4.1.3.20151118-2017) https://github.com/owlcs/owlapi
