@prefix bldg: <https://brickschema.org/schema/1.0.3/ExampleBuilding#> .
@prefix brick: <https://brickschema.org/schema/1.1.0/Brick#> .
@prefix dcterms: <http://purl.org/dc/terms#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sdo: <http://schema.org#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix tag: <https://brickschema.org/schema/1.0.3/BrickTag#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

brick: a owl:Ontology ;
    rdfs:label "Brick" ;
    dcterms:creator ( [ a sdo:Person ;
                sdo:email "gtfierro@cs.berkeley.edu" ;
                sdo:name "Gabe Fierro" ] [ a sdo:Person ;
                sdo:email "jbkoh@eng.ucsd.edu" ;
                sdo:name "Jason Koh" ] ) ;
    dcterms:license <https://github.com/BrickSchema/brick-owl-dl/blob/master/LICENSE> ;
    rdfs:seeAlso <https://brickschema.org> .

brick:Absorption_Chiller a owl:Class ;
    rdfs:label "Absorption Chiller" ;
    rdfs:subClassOf brick:Chiller .

brick:Active_Power a owl:Class ;
    rdfs:label "Active Power" ;
    rdfs:subClassOf brick:Electric_Power ;
    owl:equivalentClass brick:Real_Power .

brick:Active_Power_Sensor a owl:Class ;
    rdfs:label "Active Power Sensor" ;
    rdfs:subClassOf brick:Demand_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Active ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Air Static Pressure Step Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Air Temperature Step Parameter" ;
    rdfs:subClassOf brick:Temperature_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Alternating_Current_Frequency a owl:Class ;
    rdfs:label "Alternating Current Frequency" ;
    rdfs:subClassOf brick:Electric_Current,
        brick:Frequency .

brick:Apparent_Power a owl:Class ;
    rdfs:label "Apparent Power" ;
    rdfs:subClassOf brick:Electric_Power .

brick:Atmospheric_Pressure a owl:Class ;
    rdfs:label "Atmospheric Pressure" ;
    rdfs:subClassOf brick:Pressure .

brick:Automatic_Mode_Command a owl:Class ;
    rdfs:label "Automatic Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Average ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Average ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Supply Air Flow Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Average ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Average Zone Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Average ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Basement a owl:Class ;
    rdfs:label "Basement" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Basement ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "Battery Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Voltage ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Battery ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Blowdown_Water a owl:Class ;
    rdfs:label "Blowdown Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Blowdown ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water expelled from a system to remove mineral build up" .

brick:Boiler a owl:Class ;
    rdfs:label "Boiler" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications." .

brick:Booster_Fan a owl:Class ;
    rdfs:label "Booster Fan" ;
    rdfs:subClassOf brick:Supply_Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Booster ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Booster_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Booster Fan Air Flow Sensor" ;
    rdfs:subClassOf brick:Fan_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Booster ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Booster_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Booster Fan Start Stop Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Box_Mode_Command a owl:Class ;
    rdfs:label "Box Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Building a owl:Class ;
    rdfs:label "Building" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Site ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Building_Meter a owl:Class ;
    rdfs:label "Building Meter" ;
    rdfs:subClassOf brick:Meter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Meter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Building ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Building_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Building Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Building ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Building_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Building Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Building ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Bypass Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Bypass ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:CO2_Differential_Sensor a owl:Class ;
    rdfs:label "CO2 Differential Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Co2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:CO2_Level a owl:Class ;
    rdfs:label "CO2 Level" ;
    rdfs:subClassOf brick:Air_Quality,
        brick:Level .

brick:Capacity_Sensor a owl:Class ;
    rdfs:label "Capacity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Capacity ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Capacity ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Centrifugal_Chiller a owl:Class ;
    rdfs:label "Centrifugal Chiller" ;
    rdfs:subClassOf brick:Chiller .

brick:Chilled_Water a owl:Class ;
    rdfs:label "Chilled Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature." .

brick:Chilled_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Reset ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint" ;
    rdfs:subClassOf brick:Load_Shed_Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Step Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Differential_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Temperature Sensor" ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor" ;
    rdfs:subClassOf brick:Supply_Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Pump a owl:Class ;
    rdfs:label "Chilled Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pump ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Sensor" ;
    rdfs:subClassOf brick:Supply_Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Chilled_Water_Discharge_Temperature_Sensor .

brick:Chilled_Water_System a owl:Class ;
    rdfs:label "Chilled Water System" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Chilled Water System Enable Command" ;
    rdfs:subClassOf brick:System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Valve a owl:Class ;
    rdfs:label "Chilled Water Valve" ;
    rdfs:subClassOf brick:Water_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:City a owl:Class ;
    rdfs:label "City" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:City ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cloudage a owl:Class ;
    rdfs:label "Cloudage" ;
    rdfs:subClassOf brick:Quantity .

brick:Cold_Box a owl:Class ;
    rdfs:label "Cold Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Complex_Power a owl:Class ;
    rdfs:label "Complex Power" ;
    rdfs:subClassOf brick:Electric_Power .

brick:Compressor a owl:Class ;
    rdfs:label "Compressor" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor." .

brick:Condenser a owl:Class ;
    rdfs:label "Condenser" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase." .

brick:Condenser_Heat_Exchanger a owl:Class ;
    rdfs:label "Condenser Heat Exchanger" ;
    rdfs:subClassOf brick:Heat_Exchanger .

brick:Condenser_Water a owl:Class ;
    rdfs:label "Condenser Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Condenser ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water used used to remove heat through condensation" .

brick:Condenser_Water_Pump a owl:Class ;
    rdfs:label "Condenser Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Cooling_Coil a owl:Class ;
    rdfs:label "Cooling Coil" ;
    rdfs:subClassOf brick:Coil ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cool ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Coil_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "Cooling Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint,
        brick:Discharge_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_On_Off_Status a owl:Class ;
    rdfs:label "Cooling On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Percent Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Request ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Percent ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Request ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint,
        brick:Supply_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Cooling_Tower_Fan a owl:Class ;
    rdfs:label "Cooling Tower Fan" ;
    rdfs:subClassOf brick:Fan .

brick:Current_Angle a owl:Class ;
    rdfs:label "Current Angle" ;
    rdfs:subClassOf brick:Electric_Current .

brick:Current_Imbalance a owl:Class ;
    rdfs:label "Current Imbalance" ;
    rdfs:subClassOf brick:Electric_Current .

brick:Current_Magnitude a owl:Class ;
    rdfs:label "Current Magnitude" ;
    rdfs:subClassOf brick:Electric_Current .

brick:Current_Total_Harmonic_Distortion a owl:Class ;
    rdfs:label "Current Total Harmonic Distortion" ;
    rdfs:subClassOf brick:Electric_Current .

brick:Curtailment_Override_Command a owl:Class ;
    rdfs:label "Curtailment Override Command" ;
    rdfs:subClassOf brick:Override_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Curtailment ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Override ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "DC Bus Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Dc ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Bus ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Voltage ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Damper_Position_Command a owl:Class ;
    rdfs:label "Damper Position Command" ;
    rdfs:subClassOf brick:Damper_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Damper_Position_Sensor a owl:Class ;
    rdfs:label "Damper Position Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Damper_Position_Setpoint a owl:Class ;
    rdfs:label "Damper Position Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Daytime a owl:Class ;
    rdfs:label "Daytime" ;
    rdfs:subClassOf brick:Quantity .

brick:Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "Dehumidification On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Dehumidification ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "Deionised Water Conductivity Sensor" ;
    rdfs:subClassOf brick:Conductivity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Conductivity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Deionised ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "Deionised Water Level Sensor" ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Level ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Deionised ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:DI_Water_Level_Sensor .

brick:Derivative_Gain_Parameter a owl:Class ;
    rdfs:label "Derivative Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Derivative ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dew_Point_Setpoint a owl:Class ;
    rdfs:label "Dew Point Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Dewpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dimmer a owl:Class ;
    rdfs:label "Dimmer" ;
    rdfs:subClassOf brick:Switch .

brick:Direction_Command a owl:Class ;
    rdfs:label "Direction Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Disable_Status a owl:Class ;
    rdfs:label "Disable Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Disable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status" ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Duct ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Maximum_Discharge_Air_Temperature_Setpoint .

brick:Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Minimum_Discharge_Air_Temperature_Setpoint .

brick:Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Velocity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Fan a owl:Class ;
    rdfs:label "Discharge Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Air Flow Sensor" ;
    rdfs:subClassOf brick:Fan_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Supply_Water_Differential_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Water_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Water Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Domestic ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable Command" ;
    rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Domestic ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Domestic_Hot_Water_Valve a owl:Class ;
    rdfs:label "Domestic Hot Water Valve" ;
    rdfs:subClassOf brick:Heating_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Domestic ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Domestic_Water a owl:Class ;
    rdfs:label "Domestic Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Domestic ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Tap water for drinking, washing, cooking, and flushing of toliets" .

brick:Drive_Ready_Status a owl:Class ;
    rdfs:label "Drive Ready Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Drive ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Ready ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dry_Bulb_Temperature a owl:Class ;
    rdfs:label "Dry Bulb Temperature" ;
    rdfs:subClassOf brick:Temperature .

brick:Dual_Band_Mode_Setpoint a owl:Class ;
    rdfs:label "Dual Band Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Dual ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "EconCycle On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Econcycle ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Economizer a owl:Class ;
    rdfs:label "Economizer" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement." .

brick:Economizer_Damper a owl:Class ;
    rdfs:label "Economizer Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Economizer ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Effective_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Effective ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Electric_Energy a owl:Class ;
    rdfs:label "Electric Energy" ;
    rdfs:subClassOf brick:Energy .

brick:Elevator a owl:Class ;
    rdfs:label "Elevator" ;
    rdfs:subClassOf brick:Equipment .

brick:Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "Emergency Air Flow Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Emergency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Emergency_Generator_Status a owl:Class ;
    rdfs:label "Emergency Generator Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Emergency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Generator ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off Enable Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Emergency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off System Enable Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "Emergency Push Button Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Emergency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Push ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Button ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Energy_Sensor a owl:Class ;
    rdfs:label "Energy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Energy ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Energy ;
                        owl:onProperty brick:measures ] ) ] .

brick:Energy_Storage a owl:Class ;
    rdfs:label "Energy Storage" ;
    rdfs:subClassOf brick:Equipment .

brick:Entering_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Entering Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Enthalpy Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Environment_Box a owl:Class ;
    rdfs:label "Environment Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Evaporative_Heat_Exchanger a owl:Class ;
    rdfs:label "Evaporative Heat Exchanger" ;
    rdfs:subClassOf brick:Heat_Exchanger .

brick:Even_Month_Status a owl:Class ;
    rdfs:label "Even Month Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Even ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Month ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air a owl:Class ;
    rdfs:label "Exhaust Air" ;
    rdfs:subClassOf brick:Air ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization" .

brick:Exhaust_Air_Flow_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Flow Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Stack_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Dead Band Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stack ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stack ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Setpoint" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stack ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Velocity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Damper a owl:Class ;
    rdfs:label "Exhaust Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Fan a owl:Class ;
    rdfs:label "Exhaust Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Disable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Fan Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fan_Coil_Unit a owl:Class ;
    rdfs:label "Fan Coil Unit" ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:FCU .

brick:Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "Fan Speed Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Fan Start Stop Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Start ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stop ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fan_Status a owl:Class ;
    rdfs:label "Fan Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fault_Indicator_Status a owl:Class ;
    rdfs:label "Fault Indicator Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fault ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Indicator ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fault_Reset_Command a owl:Class ;
    rdfs:label "Fault Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Filter_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Filter Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Filter ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Filter_Reset_Command a owl:Class ;
    rdfs:label "Filter Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Fire_Safety_System a owl:Class ;
    rdfs:label "Fire Safety System" ;
    rdfs:subClassOf brick:Equipment .

brick:Fire_Zone a owl:Class ;
    rdfs:label "Fire Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fire ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Floor a owl:Class ;
    rdfs:label "Floor" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Floor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Freeze_Status a owl:Class ;
    rdfs:label "Freeze Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Freeze ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Freezer a owl:Class ;
    rdfs:label "Freezer" ;
    rdfs:subClassOf brick:Laboratory .

brick:Frequency_Command a owl:Class ;
    rdfs:label "Frequency Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fequency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Frost_Sensor a owl:Class ;
    rdfs:label "Frost Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Frost ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Frost ;
                        owl:onProperty brick:measures ] ) ] .

brick:Fuel_Oil a owl:Class ;
    rdfs:label "Fuel Oil" ;
    rdfs:subClassOf brick:Oil ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Oil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fuel ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Petroleum based oil burned for energy" .

brick:Fume_Hood a owl:Class ;
    rdfs:label "Fume Hood" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from the area enclosed." .

brick:Fume_Hood_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fume Hood Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fume ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hood ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Furniture a owl:Class ;
    rdfs:label "Furniture" ;
    rdfs:subClassOf brick:Equipment .

brick:Gasoline a owl:Class ;
    rdfs:label "Gasoline" ;
    rdfs:subClassOf brick:Liquid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gasoline ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Petroleum derived liquid used as a fuel source" .

brick:HVAC_Zone a owl:Class ;
    rdfs:label "HVAC Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:HVAC ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hail_Sensor a owl:Class ;
    rdfs:label "Hail Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Hail ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hail ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hand_Auto_Status a owl:Class ;
    rdfs:label "Hand Auto Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Auto ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exchanger ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exchanger ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "Heat Exchanger System Enable Status" ;
    rdfs:subClassOf brick:Enable_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exchanger ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Wheel_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wheel ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Wheel_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wheel ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Wheel_Speed_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Speed Sensor" ;
    rdfs:subClassOf brick:Differential_Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wheel ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heat_Wheel_VFD a owl:Class ;
    rdfs:label "Heat Wheel VFD" ;
    rdfs:subClassOf brick:VFD .

brick:Heat_Wheel_Voltage_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wheel ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Voltage ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Command a owl:Class ;
    rdfs:label "Heating Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_On_Off_Status a owl:Class ;
    rdfs:label "Heating On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Heating Request Percent Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Request ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Percent ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Request_Setpoint a owl:Class ;
    rdfs:label "Heating Request Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Request ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:High_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "High Humidity Alarm Setpoint" ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:High ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Alarm ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:High_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "High Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:High ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lockout ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
    rdfs:label "High Static Pressure Cutout Limit Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:High ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cutout ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:High ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "Highest Zone Cooling Command" ;
    rdfs:subClassOf brick:Cooling_Command .

brick:Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Highest Zone Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Highest ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Warmest_Zone_Temperature_Sensor .

brick:Hold_Status a owl:Class ;
    rdfs:label "Hold Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hold ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Box a owl:Class ;
    rdfs:label "Hot Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Hot_Water a owl:Class ;
    rdfs:label "Hot Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Hot water used for HVAC heating or supply to hot taps" .

brick:Hot_Water_Coil_Entering_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Coil Entering Temperature Sensor" ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Load Shed Reset Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Reset ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Pump a owl:Class ;
    rdfs:label "Hot Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_System a owl:Class ;
    rdfs:label "Hot Water System" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Humidification_On_Off_Status a owl:Class ;
    rdfs:label "Humidification On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Humidification ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Humidifier_Fault_Status a owl:Class ;
    rdfs:label "Humidifier Fault Status" ;
    rdfs:subClassOf brick:Fault_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Humidifier ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fault ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Ice a owl:Class ;
    rdfs:label "Ice" ;
    rdfs:subClassOf brick:Solid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Ice ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water in its solid form" .

brick:Ice_Tank_Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Entering Water Temperature Sensor" ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Ice ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Tank ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature Sensor" ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Ice ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Tank ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Leaving ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Illuminance a owl:Class ;
    rdfs:label "Illuminance" ;
    rdfs:subClassOf brick:Quantity .

brick:Isolation_Valve a owl:Class ;
    rdfs:label "Isolation Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Isolation ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Last_Fault_Code_Status a owl:Class ;
    rdfs:label "Last Fault Code Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Last ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fault ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Code ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Lead_Lag_Status a owl:Class ;
    rdfs:label "Lead Lag Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Lead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lag ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Leaving_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Leaving Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Lighting_Zone a owl:Class ;
    rdfs:label "Lighting Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Lighting ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Load_Current_Sensor a owl:Class ;
    rdfs:label "Load Current Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Current ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Locally_On_Off_Status a owl:Class ;
    rdfs:label "Locally On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Locally ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Low_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "Low Humidity Alarm Setpoint" ;
    rdfs:subClassOf brick:Humidity_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Low ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Alarm ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Low_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Low Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Low ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lockout ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Low ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Lowest ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Lowest Zone Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lowest ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Coldest_Zone_Temperature_Sensor .

brick:Luminaire a owl:Class ;
    rdfs:label "Luminaire" ;
    rdfs:subClassOf brick:Lighting .

brick:Luminaire_Driver a owl:Class ;
    rdfs:label "Luminaire Driver" ;
    rdfs:subClassOf brick:Lighting .

brick:Luminance_Command a owl:Class ;
    rdfs:label "Luminance Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Luminance ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Luminance_Setpoint a owl:Class ;
    rdfs:label "Luminance Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Luminance ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Luminous_Flux a owl:Class ;
    rdfs:label "Luminous Flux" ;
    rdfs:subClassOf brick:Luminance .

brick:Luminous_Intensity a owl:Class ;
    rdfs:label "Luminous Intensity" ;
    rdfs:subClassOf brick:Luminance .

brick:Maintenance_Mode_Command a owl:Class ;
    rdfs:label "Maintenance Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Makeup_Water a owl:Class ;
    rdfs:label "Makeup Water" ;
    rdfs:subClassOf brick:Water ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Makeup ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water used used to makeup water loss through leaks, evaporation, or blowdown" .

brick:Manual_Auto_Status a owl:Class ;
    rdfs:label "Manual Auto Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Manual ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Auto ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Damper_Position_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Damper Position Setpoint Limit" ;
    rdfs:subClassOf brick:Damper_Position_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Hot Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Load_Setpoint a owl:Class ;
    rdfs:label "Max Load Setpoint" ;
    rdfs:subClassOf brick:Load_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Max Return Air CO2 Setpoint" ;
    rdfs:subClassOf brick:Return_Air_CO2_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:CO2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Speed_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Supply Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint" ;
    rdfs:subClassOf brick:Load_Shed_Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Medium ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Medium ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Medium ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Damper_Position_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Damper Position Setpoint Limit" ;
    rdfs:subClassOf brick:Damper_Position_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Hot Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Outside_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Outside Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Speed_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Supply Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Mixed_Air a owl:Class ;
    rdfs:label "Mixed Air" ;
    rdfs:subClassOf brick:Air ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mixed ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air." .

brick:Mixed_Air_Filter a owl:Class ;
    rdfs:label "Mixed Air Filter" ;
    rdfs:subClassOf brick:Filter .

brick:Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Mixed Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mixed ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Mixed Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Mixed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motor_Current_Sensor a owl:Class ;
    rdfs:label "Motor Current Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Motor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Current ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motor_Direction_Status a owl:Class ;
    rdfs:label "Motor Direction Status" ;
    rdfs:subClassOf brick:Direction_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Motor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motor_Speed_Sensor a owl:Class ;
    rdfs:label "Motor Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Motor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "Motor Start Stop Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Motor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Start ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stop ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motor_Torque_Sensor a owl:Class ;
    rdfs:label "Motor Torque Sensor" ;
    rdfs:subClassOf brick:Torque_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Motor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Torque ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Natural_Gas a owl:Class ;
    rdfs:label "Natural Gas" ;
    rdfs:subClassOf brick:Gas ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Natural ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Fossil fuel energy source consisting largely of methane and other hydrocarbons" .

brick:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Occupied Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Mode_Status a owl:Class ;
    rdfs:label "Occupied Mode Status" ;
    rdfs:subClassOf brick:Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Off_Status a owl:Class ;
    rdfs:label "Off Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:On_Status a owl:Class ;
    rdfs:label "On Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:On_Timer_Sensor a owl:Class ;
    rdfs:label "On Timer Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Timer ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Open Heating Valve Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Open ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Operative_Temperature a owl:Class ;
    rdfs:label "Operative Temperature" ;
    rdfs:subClassOf brick:Temperature .

brick:Output_Frequency_Sensor a owl:Class ;
    rdfs:label "Output Frequency Sensor" ;
    rdfs:subClassOf brick:Frequency_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Output ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Frequency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Output_Voltage_Sensor a owl:Class ;
    rdfs:label "Output Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Output ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Voltage ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside a owl:Class ;
    rdfs:label "Outside" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air a owl:Class ;
    rdfs:label "Outside Air" ;
    rdfs:subClassOf brick:Air ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "air external to a defined zone (e.g., corridors)." .

brick:Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Outside Air CO2 Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Co2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Outside Air Dewpoint Sensor" ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dewpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Outside Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Outside Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Outside Air Grains Sensor" ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Grains ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Outside Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lockout ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Damper a owl:Class ;
    rdfs:label "Outside Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Luminance_Sensor a owl:Class ;
    rdfs:label "Outside Luminance Sensor" ;
    rdfs:subClassOf brick:Luminance_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Luminance ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Overridden_Off_Status a owl:Class ;
    rdfs:label "Overridden Off Status" ;
    rdfs:subClassOf brick:Overridden_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Overridden ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Overridden_On_Status a owl:Class ;
    rdfs:label "Overridden On Status" ;
    rdfs:subClassOf brick:Overridden_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Overridden ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PIR_Sensor a owl:Class ;
    rdfs:label "PIR Sensor" ;
    rdfs:subClassOf brick:Motion_Sensor,
        brick:Occupancy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PIR ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pir ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PM10_Level a owl:Class ;
    rdfs:label "PM10 Level" ;
    rdfs:subClassOf brick:Air_Quality,
        brick:Level .

brick:PM25_Level a owl:Class ;
    rdfs:label "PM25 Level" ;
    rdfs:subClassOf brick:Air_Quality,
        brick:Level .

brick:Peak_Power_Demand_Sensor a owl:Class ;
    rdfs:label "Peak Power Demand Sensor" ;
    rdfs:subClassOf brick:Demand_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Peak ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "Photovoltaic Current Output Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Photovoltaic ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Current ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Output ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:PV_Current_Output_Sensor .

brick:Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Piezoelectric Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Piezoelectric ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PlugStrip a owl:Class ;
    rdfs:label "PlugStrip" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Plugstrip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Power_Factor a owl:Class ;
    rdfs:label "Power Factor" ;
    rdfs:subClassOf brick:Quantity .

brick:Power_System a owl:Class ;
    rdfs:label "Power System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PreHeat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "PreHeat Coil Entering Air Temperature Sensor" ;
    rdfs:subClassOf brick:Entering_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Preheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PreHeat_Coil_Leaving_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "PreHeat Coil Leaving Air Temperature Sensor" ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Preheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Leaving ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pre_Filter_Status a owl:Class ;
    rdfs:label "Pre Filter Status" ;
    rdfs:subClassOf brick:Filter_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pre ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Filter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Precipitation a owl:Class ;
    rdfs:label "Precipitation" ;
    rdfs:subClassOf brick:Quantity .

brick:Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "Preheat Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Preheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Preheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Preheat_Hot_Water_Valve a owl:Class ;
    rdfs:label "Preheat Hot Water Valve" ;
    rdfs:subClassOf brick:Heating_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Preheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Preheat_Valve_VFD a owl:Class ;
    rdfs:label "Preheat Valve VFD" ;
    rdfs:subClassOf brick:VFD .

brick:Pump_Command a owl:Class ;
    rdfs:label "Pump Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pump ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Pump Start Stop Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pump ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Start ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stop ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Radiant_Temperature a owl:Class ;
    rdfs:label "Radiant Temperature" ;
    rdfs:subClassOf brick:Temperature .

brick:Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Rain Duration Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor,
        brick:Rain_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Rain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Duration ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Rain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Duration ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Reactive_Power a owl:Class ;
    rdfs:label "Reactive Power" ;
    rdfs:subClassOf brick:Electric_Power .

brick:Reactive_Power_Sensor a owl:Class ;
    rdfs:label "Reactive Power Sensor" ;
    rdfs:subClassOf brick:Demand_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Reactive ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Real_Power_Sensor a owl:Class ;
    rdfs:label "Real Power Sensor" ;
    rdfs:subClassOf brick:Demand_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Real ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Reheat_Valve a owl:Class ;
    rdfs:label "Reheat Valve" ;
    rdfs:subClassOf brick:Heating_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Reheat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Relative Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Relative ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Remotely_On_Off_Status a owl:Class ;
    rdfs:label "Remotely On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Remotely ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Reset_Setpoint a owl:Class ;
    rdfs:label "Reset Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Reset ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air a owl:Class ;
    rdfs:label "Return Air" ;
    rdfs:subClassOf brick:Air ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system." .

brick:Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Return Air CO2 Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Co2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Return Air Dewpoint Sensor" ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dewpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Return Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Return Air Grains Sensor" ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Grains ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Return Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Damper a owl:Class ;
    rdfs:label "Return Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Fan a owl:Class ;
    rdfs:label "Return Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Fan Air Flow Sensor" ;
    rdfs:subClassOf brick:Fan_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Fan_Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Return Fan Differential Speed Sensor" ;
    rdfs:subClassOf brick:Differential_Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Supply Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Roof a owl:Class ;
    rdfs:label "Roof" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Roof ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Rooftop_Unit a owl:Class ;
    rdfs:label "Rooftop Unit" ;
    rdfs:subClassOf brick:AHU ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Rooftop ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:AHU ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:RTU .

brick:Room_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Room Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Room ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Run_Direction_Status a owl:Class ;
    rdfs:label "Run Direction Status" ;
    rdfs:subClassOf brick:Direction_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Run ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Run_Enable_Command a owl:Class ;
    rdfs:label "Run Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Run ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Run_Enable_Status a owl:Class ;
    rdfs:label "Run Enable Status" ;
    rdfs:subClassOf brick:Enable_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Run ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Run_Status a owl:Class ;
    rdfs:label "Run Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Run ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Run_Time_Sensor a owl:Class ;
    rdfs:label "Run Time Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Run ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Time ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Server_Room a owl:Class ;
    rdfs:label "Server Room" ;
    rdfs:subClassOf brick:Room .

brick:Shading_System a owl:Class ;
    rdfs:label "Shading System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Shade ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Shutdown_Command a owl:Class ;
    rdfs:label "Shutdown Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Shutdown ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Azimuth Angle Sensor" ;
    rdfs:subClassOf brick:Angle_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solar ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Azimuth ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Angle ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Solar_Irradiance a owl:Class ;
    rdfs:label "Solar Irradiance" ;
    rdfs:subClassOf brick:Irradiance .

brick:Solar_Panel a owl:Class ;
    rdfs:label "Solar Panel" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solar ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Radiance ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Solar ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Zenith Angle Sensor" ;
    rdfs:subClassOf brick:Angle_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solar ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zenith ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Angle ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Space a owl:Class ;
    rdfs:label "Space" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Space ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Space_Heater a owl:Class ;
    rdfs:label "Space Heater" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A heater used to warm the air in an enclosed area, such as a room or office" .

brick:Speed_Reset_Command a owl:Class ;
    rdfs:label "Speed Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Speed_Status a owl:Class ;
    rdfs:label "Speed Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Stages_Status a owl:Class ;
    rdfs:label "Stages Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Stages ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Standby_Fan a owl:Class ;
    rdfs:label "Standby Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Standby ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Standby ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Glycool ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unit ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Unit On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Standby ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Unit ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Static_Pressure a owl:Class ;
    rdfs:label "Static Pressure" ;
    rdfs:subClassOf brick:Pressure .

brick:Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Steam a owl:Class ;
    rdfs:label "Steam" ;
    rdfs:subClassOf brick:Gas ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Steam ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "water in the vapor phase." .

brick:Steam_On_Off_Command a owl:Class ;
    rdfs:label "Steam On Off Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Steam_System a owl:Class ;
    rdfs:label "Steam System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Steam ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Supply Air Duct Pressure Status" ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Duct ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Supply Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Integral_Gain_Parameter a owl:Class ;
    rdfs:label "Supply Air Integral Gain Parameter" ;
    rdfs:subClassOf brick:Integral_Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Integral ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Proportional_Gain_Parameter a owl:Class ;
    rdfs:label "Supply Air Proportional Gain Parameter" ;
    rdfs:subClassOf brick:Proportional_Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Velocity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Fan Air Flow Sensor" ;
    rdfs:subClassOf brick:Fan_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Water_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Water Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:System_Mode_Status a owl:Class ;
    rdfs:label "System Mode Status" ;
    rdfs:subClassOf brick:Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:System_Shutdown_Status a owl:Class ;
    rdfs:label "System Shutdown Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shutdown ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:System_Status a owl:Class ;
    rdfs:label "System Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:TVOC_Level a owl:Class ;
    rdfs:label "TVOC Level" ;
    rdfs:subClassOf brick:Air_Quality,
        brick:Level .

brick:Temporary_Occupancy_Status a owl:Class ;
    rdfs:label "Temporary Occupancy Status" ;
    rdfs:subClassOf brick:Occupancy_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Temporary ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupancy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Thermal_Energy a owl:Class ;
    rdfs:label "Thermal Energy" ;
    rdfs:subClassOf brick:Energy .

brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Thermal ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Energy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Storage ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Thermal_Power a owl:Class ;
    rdfs:label "Thermal Power" ;
    rdfs:subClassOf brick:Power .

brick:Thermostat a owl:Class ;
    rdfs:label "Thermostat" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "An automatic control device used to maintain temperature at a fixed or adjustable setpoint." .

brick:Time_Parameter a owl:Class ;
    rdfs:label "Time Parameter" ;
    rdfs:subClassOf brick:PID_Parameter .

brick:Touchpanel a owl:Class ;
    rdfs:label "Touchpanel" ;
    rdfs:subClassOf brick:Interface .

brick:Trace_Heat_Sensor a owl:Class ;
    rdfs:label "Trace Heat Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Trace ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Turn_Off_Status a owl:Class ;
    rdfs:label "Turn Off Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Turn ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Unoccupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:VFD_Enable_Command a owl:Class ;
    rdfs:label "VFD Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:VFD ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Valve_Command a owl:Class ;
    rdfs:label "Valve Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Variable_Air_Volume_Box_With_Reheat a owl:Class ;
    rdfs:label "Variable Air Volume Box With Reheat" ;
    rdfs:subClassOf brick:Variable_Air_Volume_Box ;
    owl:equivalentClass brick:RVAV .

brick:Variable_Frequency_Drive a owl:Class ;
    rdfs:label "Variable Frequency Drive" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:VFD ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." .

brick:Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "Velocity Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Velocity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "Vent Operating Mode Status" ;
    rdfs:subClassOf brick:Operating_Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Vent ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Operating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Voltage_Angle a owl:Class ;
    rdfs:label "Voltage Angle" ;
    rdfs:subClassOf brick:Electric_Voltage .

brick:Voltage_Imbalance a owl:Class ;
    rdfs:label "Voltage Imbalance" ;
    rdfs:subClassOf brick:Electric_Voltage .

brick:Voltage_Magnitude a owl:Class ;
    rdfs:label "Voltage Magnitude" ;
    rdfs:subClassOf brick:Electric_Voltage .

brick:Weather a owl:Class ;
    rdfs:label "Weather" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Weather ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Weather_Condition a owl:Class ;
    rdfs:label "Weather Condition" ;
    rdfs:subClassOf brick:Quantity .

brick:Wet_Bulb_Temperature a owl:Class ;
    rdfs:label "Wet Bulb Temperature" ;
    rdfs:subClassOf brick:Temperature .

brick:Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Wind Direction Sensor" ;
    rdfs:subClassOf brick:Direction_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wind ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Wind_Direction ;
                        owl:onProperty brick:measures ] ) ] .

brick:Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Wind Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Wind_Speed ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Wind ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Wing a owl:Class ;
    rdfs:label "Wing" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Wing ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Zone_Humidity_Sensor a owl:Class ;
    rdfs:label "Zone Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Standby Load Shed Command" ;
    rdfs:subClassOf brick:Standby_Load_Shed_Command .

brick:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Unoccupied Load Shed Command" ;
    rdfs:subClassOf brick:Unoccupied_Load_Shed_Command .

brick:ahuRef a owl:ObjectProperty ;
    rdfs:range brick:AHU .

brick:feedsAir a owl:ObjectProperty ;
    rdfs:subPropertyOf brick:feeds ;
    skos:definition "Passes air" .

brick:hasInputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject receives the given substance as an input to its internal process" .

brick:hasOutputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject produces or exports the given substance from its internal process" .

brick:regulates a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Equipment ;
    rdfs:range brick:Substance ;
    owl:inverseOf brick:isRegulatedBy ;
    skos:definition "The subject contributes to or performs the regulation of the substance given by the object" .

tag:Point a brick:Tag .

bldg:AFS1 a brick:Air_Flow_Sensor .

bldg:AFSP1 a brick:Setpoint ;
    brick:hasTag tag:Air,
        tag:Flow,
        tag:Setpoint .

bldg:AHU1 a brick:AHU ;
    brick:feedsAir bldg:VAV1 .

bldg:CH1 a brick:Chiller .

bldg:Coil_1 a brick:Heating_Coil .

bldg:Coil_2 brick:hasTag tag:Coil,
        tag:Heat .

bldg:MAFS1 a brick:Setpoint ;
    brick:hasTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Setpoint .

bldg:TS1 a brick:Temperature_Sensor ;
    brick:measures brick:Air .

bldg:TS2 a brick:Air_Temperature_Sensor .

bldg:co2s1 a brick:CO2_Level_Sensor .

bldg:standalone a brick:Temperature_Sensor .

brick:Air_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Air Flow Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Handler_Unit a owl:Class ;
    rdfs:label "Air Handler Unit" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:AHU ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system." .

brick:CO2_Level_Sensor a owl:Class ;
    rdfs:label "CO2 Level Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Co2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Level ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:CO2_Setpoint a owl:Class ;
    rdfs:label "CO2 Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:CO2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:CRAC a owl:Class ;
    rdfs:label "CRAC" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:Computer_Room_Air_Conditioning .

brick:Capacity a owl:Class ;
    rdfs:label "Capacity" ;
    rdfs:subClassOf brick:Quantity .

brick:Computer_Room_Air_Conditioning a owl:Class ;
    rdfs:label "Computer Room Air Conditioning" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:CRAC ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center. " .

brick:Conductivity a owl:Class ;
    rdfs:label "Conductivity" ;
    rdfs:subClassOf brick:Quantity .

brick:Conductivity_Sensor a owl:Class ;
    rdfs:label "Conductivity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Conductivity ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Conductivity ;
                        owl:onProperty brick:measures ] ) ] .

brick:Cooling_Command a owl:Class ;
    rdfs:label "Cooling Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Cool ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Current a owl:Class ;
    rdfs:label "Current" ;
    rdfs:subClassOf brick:Quantity .

brick:Damper_Command a owl:Class ;
    rdfs:label "Damper Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dewpoint a owl:Class ;
    rdfs:label "Dewpoint" ;
    rdfs:subClassOf brick:Quantity .

brick:Differential_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Direction_Sensor a owl:Class ;
    rdfs:label "Direction Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Direction ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Disable_Command a owl:Class ;
    rdfs:label "Disable Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Disable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Enthalpy_Sensor a owl:Class ;
    rdfs:label "Enthalpy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] ) ] .

brick:Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Exhaust_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fault_Status a owl:Class ;
    rdfs:label "Fault Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fault ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Filter a owl:Class ;
    rdfs:label "Filter" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Device to remove gases from a mixture of gases" .

brick:Filter_Status a owl:Class ;
    rdfs:label "Filter Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Filter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Flow_Setpoint a owl:Class ;
    rdfs:label "Flow Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Frequency_Sensor a owl:Class ;
    rdfs:label "Frequency Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Frequency ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Frequency ;
                        owl:onProperty brick:measures ] ) ] .

brick:Frost a owl:Class ;
    rdfs:label "Frost" ;
    rdfs:subClassOf brick:Solid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Frost ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Grains a owl:Class ;
    rdfs:label "Grains" ;
    rdfs:subClassOf brick:Quantity .

brick:Hail a owl:Class ;
    rdfs:label "Hail" ;
    rdfs:subClassOf brick:Solid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hail ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Coil a owl:Class ;
    rdfs:label "Heating Coil" ;
    rdfs:subClassOf brick:Coil ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Ventilation_Air_Conditioning_System a owl:Class ;
    rdfs:label "Heating Ventilation Air Conditioning System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass brick:HVAC .

brick:Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Hot Water System Enable Command" ;
    rdfs:subClassOf brick:System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Humidity_Sensor a owl:Class ;
    rdfs:label "Humidity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Integral_Gain_Parameter a owl:Class ;
    rdfs:label "Integral Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Integral ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Irradiance a owl:Class ;
    rdfs:label "Irradiance" ;
    rdfs:subClassOf brick:Quantity .

brick:Load_Setpoint a owl:Class ;
    rdfs:label "Load Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Load_Shed_Status a owl:Class ;
    rdfs:label "Load Shed Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Luminance_Sensor a owl:Class ;
    rdfs:label "Luminance Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Luminance ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Luminance ;
                        owl:onProperty brick:measures ] ) ] .

brick:Meter a owl:Class ;
    rdfs:label "Meter" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Meter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Motion_Sensor a owl:Class ;
    rdfs:label "Motion Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Motion ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupancy_Sensor a owl:Class ;
    rdfs:label "Occupancy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Occupancy ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupancy_Status a owl:Class ;
    rdfs:label "Occupancy Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupancy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Oil a owl:Class ;
    rdfs:label "Oil" ;
    rdfs:subClassOf brick:Liquid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Oil ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Operating_Mode_Status a owl:Class ;
    rdfs:label "Operating Mode Status" ;
    rdfs:subClassOf brick:Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Operating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Override_Command a owl:Class ;
    rdfs:label "Override Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Override ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Proportional_Gain_Parameter a owl:Class ;
    rdfs:label "Proportional Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pump a owl:Class ;
    rdfs:label "Pump" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port." .

brick:Rain_Sensor a owl:Class ;
    rdfs:label "Rain Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Rain ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Return Air CO2 Setpoint" ;
    rdfs:subClassOf brick:CO2_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:CO2 ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Speed_Setpoint a owl:Class ;
    rdfs:label "Speed Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Standby Load Shed Command" ;
    rdfs:subClassOf brick:Load_Shed_Command .

brick:Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Static Pressure Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air a owl:Class ;
    rdfs:label "Supply Air" ;
    rdfs:subClassOf brick:Air ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air." .

brick:Supply_Fan a owl:Class ;
    rdfs:label "Supply Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Bandsetpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Switch a owl:Class ;
    rdfs:label "Switch" ;
    rdfs:subClassOf brick:Interface .

brick:Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Temperature Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Torque_Sensor a owl:Class ;
    rdfs:label "Torque Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Torque ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Unoccupied Load Shed Command" ;
    rdfs:subClassOf brick:Load_Shed_Command .

brick:Variable_Air_Volume_Box a owl:Class ;
    rdfs:label "Variable Air Volume Box" ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:VAV .

brick:Water_Flow_Sensor a owl:Class ;
    rdfs:label "Water Flow Sensor" ;
    rdfs:subClassOf brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Water_Level_Sensor a owl:Class ;
    rdfs:label "Water Level Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Level ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Level ;
                        owl:onProperty brick:measures ] ) ] .

brick:Water_Valve a owl:Class ;
    rdfs:label "Water Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Wind_Direction a owl:Class ;
    rdfs:label "Wind Direction" ;
    rdfs:subClassOf brick:Direction .

brick:Wind_Speed a owl:Class ;
    rdfs:label "Wind Speed" ;
    rdfs:subClassOf brick:Speed .

brick:controls a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isControlledBy .

brick:hasLocation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Location ;
    owl:inverseOf brick:isLocationOf ;
    skos:definition "Subject is physically located in the location given by the object" .

brick:hasPart a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isPartOf ;
    skos:definition "The subject is composed in part of the entity given by the object" .

brick:hasPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Point ;
    owl:inverseOf brick:isPointOf ;
    skos:definition "The subject has a digital/analog input/output point given by the object" .

brick:isControlledBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:controls .

brick:isFedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:feeds .

brick:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Location ;
    owl:inverseOf brick:hasLocation ;
    skos:definition "Subject is the physical location encapsulating the object" .

brick:isMeasuredBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Substance ;
    rdfs:range brick:Point .

brick:isPartOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:hasPart .

brick:isPointOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    owl:inverseOf brick:hasPoint .

brick:isRegulatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Substance ;
    rdfs:range brick:Equipment .

tag:Active a brick:Tag ;
    rdfs:label "Active" .

tag:Azimuth a brick:Tag ;
    rdfs:label "Azimuth" .

tag:Bandsetpoint a brick:Tag ;
    rdfs:label "Bandsetpoint" .

tag:Basement a brick:Tag ;
    rdfs:label "Basement" .

tag:Battery a brick:Tag ;
    rdfs:label "Battery" .

tag:Blowdown a brick:Tag ;
    rdfs:label "Blowdown" .

tag:Bus a brick:Tag ;
    rdfs:label "Bus" .

tag:Button a brick:Tag ;
    rdfs:label "Button" .

tag:Bypass a brick:Tag ;
    rdfs:label "Bypass" .

tag:Capacity a brick:Tag ;
    rdfs:label "Capacity" .

tag:City a brick:Tag ;
    rdfs:label "City" .

tag:Code a brick:Tag ;
    rdfs:label "Code" .

tag:Condenser a brick:Tag ;
    rdfs:label "Condenser" .

tag:Curtailment a brick:Tag ;
    rdfs:label "Curtailment" .

tag:Cutout a brick:Tag ;
    rdfs:label "Cutout" .

tag:Dc a brick:Tag ;
    rdfs:label "Dc" .

tag:Dehumidification a brick:Tag ;
    rdfs:label "Dehumidification" .

tag:Derivative a brick:Tag ;
    rdfs:label "Derivative" .

tag:Drive a brick:Tag ;
    rdfs:label "Drive" .

tag:Dual a brick:Tag ;
    rdfs:label "Dual" .

tag:Econcycle a brick:Tag ;
    rdfs:label "Econcycle" .

tag:Economizer a brick:Tag ;
    rdfs:label "Economizer" .

tag:Effective a brick:Tag ;
    rdfs:label "Effective" .

tag:Even a brick:Tag ;
    rdfs:label "Even" .

tag:Fequency a brick:Tag ;
    rdfs:label "Fequency" .

tag:Fire a brick:Tag ;
    rdfs:label "Fire" .

tag:Floor a brick:Tag ;
    rdfs:label "Floor" .

tag:Freeze a brick:Tag ;
    rdfs:label "Freeze" .

tag:Fuel a brick:Tag ;
    rdfs:label "Fuel" .

tag:Fume a brick:Tag ;
    rdfs:label "Fume" .

tag:Gasoline a brick:Tag ;
    rdfs:label "Gasoline" .

tag:Generator a brick:Tag ;
    rdfs:label "Generator" .

tag:Glycool a brick:Tag ;
    rdfs:label "Glycool" .

tag:Hand a brick:Tag ;
    rdfs:label "Hand" .

tag:Highest a brick:Tag ;
    rdfs:label "Highest" .

tag:Hold a brick:Tag ;
    rdfs:label "Hold" .

tag:Hood a brick:Tag ;
    rdfs:label "Hood" .

tag:Humidification a brick:Tag ;
    rdfs:label "Humidification" .

tag:Humidifier a brick:Tag ;
    rdfs:label "Humidifier" .

tag:Indicator a brick:Tag ;
    rdfs:label "Indicator" .

tag:Isolation a brick:Tag ;
    rdfs:label "Isolation" .

tag:Lag a brick:Tag ;
    rdfs:label "Lag" .

tag:Last a brick:Tag ;
    rdfs:label "Last" .

tag:Lead a brick:Tag ;
    rdfs:label "Lead" .

tag:Load_Shed a brick:Tag ;
    rdfs:label "Load_Shed" .

tag:Loc a brick:Tag ;
    rdfs:label "Loc" .

tag:Locally a brick:Tag ;
    rdfs:label "Locally" .

tag:Makeup a brick:Tag ;
    rdfs:label "Makeup" .

tag:Manual a brick:Tag ;
    rdfs:label "Manual" .

tag:Month a brick:Tag ;
    rdfs:label "Month" .

tag:Motion a brick:Tag ;
    rdfs:label "Motion" .

tag:Natural a brick:Tag ;
    rdfs:label "Natural" .

tag:OnOff a brick:Tag ;
    rdfs:label "OnOff" .

tag:Open a brick:Tag ;
    rdfs:label "Open" .

tag:PIR a brick:Tag ;
    rdfs:label "PIR" .

tag:Peak a brick:Tag ;
    rdfs:label "Peak" .

tag:Photovoltaic a brick:Tag ;
    rdfs:label "Photovoltaic" .

tag:Piezoelectric a brick:Tag ;
    rdfs:label "Piezoelectric" .

tag:Pir a brick:Tag ;
    rdfs:label "Pir" .

tag:Plugstrip a brick:Tag ;
    rdfs:label "Plugstrip" .

tag:Pre a brick:Tag ;
    rdfs:label "Pre" .

tag:Push a brick:Tag ;
    rdfs:label "Push" .

tag:Radiance a brick:Tag ;
    rdfs:label "Radiance" .

tag:Reactive a brick:Tag ;
    rdfs:label "Reactive" .

tag:Ready a brick:Tag ;
    rdfs:label "Ready" .

tag:Real a brick:Tag ;
    rdfs:label "Real" .

tag:Reheat a brick:Tag ;
    rdfs:label "Reheat" .

tag:Relative a brick:Tag ;
    rdfs:label "Relative" .

tag:Remotely a brick:Tag ;
    rdfs:label "Remotely" .

tag:Roof a brick:Tag ;
    rdfs:label "Roof" .

tag:Rooftop a brick:Tag ;
    rdfs:label "Rooftop" .

tag:Room a brick:Tag ;
    rdfs:label "Room" .

tag:Shade a brick:Tag ;
    rdfs:label "Shade" .

tag:Site a brick:Tag ;
    rdfs:label "Site" .

tag:Space a brick:Tag ;
    rdfs:label "Space" .

tag:Stages a brick:Tag ;
    rdfs:label "Stages" .

tag:Storage a brick:Tag ;
    rdfs:label "Storage" .

tag:Temporary a brick:Tag ;
    rdfs:label "Temporary" .

tag:Thermal a brick:Tag ;
    rdfs:label "Thermal" .

tag:Time a brick:Tag ;
    rdfs:label "Time" .

tag:Timer a brick:Tag ;
    rdfs:label "Timer" .

tag:Trace a brick:Tag ;
    rdfs:label "Trace" .

tag:Turn a brick:Tag ;
    rdfs:label "Turn" .

tag:VFD a brick:Tag ;
    rdfs:label "VFD" .

tag:Vent a brick:Tag ;
    rdfs:label "Vent" .

tag:Weather a brick:Tag ;
    rdfs:label "Weather" .

tag:Wing a brick:Tag ;
    rdfs:label "Wing" .

tag:Zenith a brick:Tag ;
    rdfs:label "Zenith" .

bldg:VAV1 a brick:VAV .

brick:Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint,
        brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Grains_Sensor a owl:Class ;
    rdfs:label "Air Grains Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Grains ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Grains ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Angle_Sensor a owl:Class ;
    rdfs:label "Angle Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Angle ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Chilled_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Chilled ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Coil a owl:Class ;
    rdfs:label "Coil" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Coil ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Exchanger that transfers heat from an exhaust airstream to a separated supply airstream." .

brick:Damper_Position_Limit a owl:Class ;
    rdfs:label "Damper Position Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Position ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dewpoint Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dewpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Differential Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Direction a owl:Class ;
    rdfs:label "Direction" ;
    rdfs:subClassOf brick:Quantity .

brick:Direction_Status a owl:Class ;
    rdfs:label "Direction Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Direction ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Enable_Status a owl:Class ;
    rdfs:label "Enable Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Enthalpy a owl:Class ;
    rdfs:label "Enthalpy" ;
    rdfs:subClassOf brick:Quantity,
        brick:Substance ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enthalpy ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)" .

brick:Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Exhaust ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Flow_Sensor a owl:Class ;
    rdfs:label "Flow Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fluid a owl:Class ;
    rdfs:label "Fluid" ;
    rdfs:subClassOf brick:Substance ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Frequency a owl:Class ;
    rdfs:label "Frequency" ;
    rdfs:subClassOf brick:Quantity .

brick:Heat_Exchanger a owl:Class ;
    rdfs:label "Heat Exchanger" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:HX .

brick:Humidity a owl:Class ;
    rdfs:label "Humidity" ;
    rdfs:subClassOf brick:Quantity .

brick:Humidity_Setpoint a owl:Class ;
    rdfs:label "Humidity Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Interface a owl:Class ;
    rdfs:label "Interface" ;
    rdfs:subClassOf brick:Lighting_System .

brick:Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Leaving Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Leaving ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Lighting a owl:Class ;
    rdfs:label "Lighting" ;
    rdfs:subClassOf brick:Lighting_System .

brick:Lighting_System a owl:Class ;
    rdfs:label "Lighting System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Lighting ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Load_Shed_Command a owl:Class ;
    rdfs:label "Load Shed Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Load_Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Load_Shed_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Load Shed Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Cooling ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Occupied_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Occupied ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:On_Off_Command a owl:Class ;
    rdfs:label "On Off Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:OnOff ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Start_Stop_Command .

brick:Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Lockout ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Overridden_Status a owl:Class ;
    rdfs:label "Overridden Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Overridden ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pressure_Status a owl:Class ;
    rdfs:label "Pressure Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Return ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Room a owl:Class ;
    rdfs:label "Room" ;
    rdfs:subClassOf brick:Location .

brick:Speed a owl:Class ;
    rdfs:label "Speed" ;
    rdfs:subClassOf brick:Quantity .

brick:Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor" ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:System_Enable_Command a owl:Class ;
    rdfs:label "System Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:System ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Temperature Dead Band Setpoint" ;
    rdfs:subClassOf brick:Dead_Band_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Temperature_Setpoint a owl:Class ;
    rdfs:label "Temperature Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Terminal_Unit a owl:Class ;
    rdfs:label "Terminal Unit" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium." .

brick:Voltage a owl:Class ;
    rdfs:label "Voltage" ;
    rdfs:subClassOf brick:Quantity .

brick:Water_System a owl:Class ;
    rdfs:label "Water System" ;
    rdfs:subClassOf brick:Equipment .

brick:Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:feeds a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isFedBy ;
    skos:definition "The subject is upstream of the object in the context of some sequential process; some media is passed between them" .

tag:AHU a brick:Tag ;
    rdfs:label "AHU" .

tag:Alarm a brick:Tag ;
    rdfs:label "Alarm" .

tag:Auto a brick:Tag ;
    rdfs:label "Auto" .

tag:Booster a brick:Tag ;
    rdfs:label "Booster" .

tag:Conductivity a brick:Tag ;
    rdfs:label "Conductivity" .

tag:Cool a brick:Tag ;
    rdfs:label "Cool" .

tag:Deionised a brick:Tag ;
    rdfs:label "Deionised" .

tag:Duct a brick:Tag ;
    rdfs:label "Duct" .

tag:Energy a brick:Tag ;
    rdfs:label "Energy" .

tag:Frequency a brick:Tag ;
    rdfs:label "Frequency" .

tag:Frost a brick:Tag ;
    rdfs:label "Frost" .

tag:HVAC a brick:Tag ;
    rdfs:label "HVAC" .

tag:Hail a brick:Tag ;
    rdfs:label "Hail" .

tag:Integral a brick:Tag ;
    rdfs:label "Integral" .

tag:Lighting a brick:Tag ;
    rdfs:label "Lighting" .

tag:Lowest a brick:Tag ;
    rdfs:label "Lowest" .

tag:Meter a brick:Tag ;
    rdfs:label "Meter" .

tag:Oil a brick:Tag ;
    rdfs:label "Oil" .

tag:Operating a brick:Tag ;
    rdfs:label "Operating" .

tag:Override a brick:Tag ;
    rdfs:label "Override" .

tag:Percent a brick:Tag ;
    rdfs:label "Percent" .

tag:Shutdown a brick:Tag ;
    rdfs:label "Shutdown" .

tag:Steam a brick:Tag ;
    rdfs:label "Steam" .

tag:Tank a brick:Tag ;
    rdfs:label "Tank" .

tag:Torque a brick:Tag ;
    rdfs:label "Torque" .

tag:Unit a brick:Tag ;
    rdfs:label "Unit" .

tag:Wind a brick:Tag ;
    rdfs:label "Wind" .

brick:Chiller a owl:Class ;
    rdfs:label "Chiller" ;
    rdfs:subClassOf brick:HVAC .

brick:Current_Sensor a owl:Class ;
    rdfs:label "Current Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Current ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Discharge ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ],
        brick:Supply_Air_Temperature_Sensor .

brick:Duration_Sensor a owl:Class ;
    rdfs:label "Duration Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Duration ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Electric_Voltage a owl:Class ;
    rdfs:label "Electric Voltage" ;
    rdfs:subClassOf brick:Voltage .

brick:Energy a owl:Class ;
    rdfs:label "Energy" ;
    rdfs:subClassOf brick:Quantity .

brick:Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Entering Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Entering ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Flow a owl:Class ;
    rdfs:label "Flow" ;
    rdfs:subClassOf brick:Quantity .

brick:Gain_Parameter a owl:Class ;
    rdfs:label "Gain Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gain ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Gas a owl:Class ;
    rdfs:label "Gas" ;
    rdfs:subClassOf brick:Fluid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Heating_Valve a owl:Class ;
    rdfs:label "Heating Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Heat ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hot ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Liquid a owl:Class ;
    rdfs:label "Liquid" ;
    rdfs:subClassOf brick:Fluid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Luminance a owl:Class ;
    rdfs:label "Luminance" ;
    rdfs:subClassOf brick:Quantity,
        brick:Substance ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Luminance ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Mode_Command a owl:Class ;
    rdfs:label "Mode Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Mode_Setpoint a owl:Class ;
    rdfs:label "Mode Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Mode_Status a owl:Class ;
    rdfs:label "Mode Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Mode ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Outside ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Power a owl:Class ;
    rdfs:label "Power" ;
    rdfs:subClassOf brick:Quantity .

brick:Pressure_Sensor a owl:Class ;
    rdfs:label "Pressure Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pressure_Setpoint a owl:Class ;
    rdfs:label "Pressure Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Solid a owl:Class ;
    rdfs:label "Solid" ;
    rdfs:subClassOf brick:Substance ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Solid ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Speed_Sensor a owl:Class ;
    rdfs:label "Speed Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Speed ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Speed ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Step_Parameter a owl:Class ;
    rdfs:label "Step Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Step ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Valve a owl:Class ;
    rdfs:label "Valve" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Valve ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Velocity ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Water_Pump a owl:Class ;
    rdfs:label "Water Pump" ;
    rdfs:subClassOf brick:Pump .

brick:Zone a owl:Class ;
    rdfs:label "Zone" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Location ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Temperature Sensor" ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Zone ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Angle a brick:Tag ;
    rdfs:label "Angle" .

tag:Building a brick:Tag ;
    rdfs:label "Building" .

tag:Disable a brick:Tag ;
    rdfs:label "Disable" .

tag:Duration a brick:Tag ;
    rdfs:label "Duration" .

tag:Exchanger a brick:Tag ;
    rdfs:label "Exchanger" .

tag:Filter a brick:Tag ;
    rdfs:label "Filter" .

tag:Grains a brick:Tag ;
    rdfs:label "Grains" .

tag:Ice a brick:Tag ;
    rdfs:label "Ice" .

tag:Leaving a brick:Tag ;
    rdfs:label "Leaving" .

tag:Level a brick:Tag ;
    rdfs:label "Level" .

tag:Low a brick:Tag ;
    rdfs:label "Low" .

tag:Medium a brick:Tag ;
    rdfs:label "Medium" .

tag:Mixed a brick:Tag ;
    rdfs:label "Mixed" .

tag:Occupancy a brick:Tag ;
    rdfs:label "Occupancy" .

tag:Output a brick:Tag ;
    rdfs:label "Output" .

tag:Overridden a brick:Tag ;
    rdfs:label "Overridden" .

tag:Pump a brick:Tag ;
    rdfs:label "Pump" .

tag:Rain a brick:Tag ;
    rdfs:label "Rain" .

tag:Stack a brick:Tag ;
    rdfs:label "Stack" .

tag:Standby a brick:Tag ;
    rdfs:label "Standby" .

brick:AHU a owl:Class ;
    rdfs:label "AHU" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:AHU ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Air_Handler_Unit .

brick:Air_Quality a owl:Class ;
    rdfs:label "Air Quality" ;
    rdfs:subClassOf brick:Quantity .

brick:CO2_Sensor a owl:Class ;
    rdfs:label "CO2 Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:CO2 ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO2 ;
                        owl:onProperty brick:measures ] ) ] .

brick:Damper a owl:Class ;
    rdfs:label "Damper" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Damper ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." .

brick:Demand_Sensor a owl:Class ;
    rdfs:label "Demand Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Power ;
                        owl:onProperty brick:measures ] ) ] .

brick:Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Electric_Power a owl:Class ;
    rdfs:label "Electric Power" ;
    rdfs:subClassOf brick:Power .

brick:Emergency_Power_Off_Status a owl:Class ;
    rdfs:label "Emergency Power Off Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Emergency ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Power ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Enable_Command a owl:Class ;
    rdfs:label "Enable Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Enable ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fan Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Laboratory a owl:Class ;
    rdfs:label "Laboratory" ;
    rdfs:subClassOf brick:Room .

brick:Max_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PID_Parameter a owl:Class ;
    rdfs:label "PID Parameter" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Reset_Command a owl:Class ;
    rdfs:label "Reset Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Reset ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Start_Stop_Status a owl:Class ;
    rdfs:label "Start Stop Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Start ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Stop ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Static Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Supply ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:VFD a owl:Class ;
    rdfs:label "VFD" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:VFD .

brick:Voltage_Sensor a owl:Class ;
    rdfs:label "Voltage Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Voltage ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Voltage ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Average a brick:Tag ;
    rdfs:label "Average" .

tag:CO2 a brick:Tag ;
    rdfs:label "CO2" .

tag:Co2 a brick:Tag ;
    rdfs:label "Co2" .

tag:Current a brick:Tag ;
    rdfs:label "Current" .

tag:Dewpoint a brick:Tag ;
    rdfs:label "Dewpoint" .

tag:Domestic a brick:Tag ;
    rdfs:label "Domestic" .

tag:Fault a brick:Tag ;
    rdfs:label "Fault" .

tag:High a brick:Tag ;
    rdfs:label "High" .

tag:Lockout a brick:Tag ;
    rdfs:label "Lockout" .

tag:Request a brick:Tag ;
    rdfs:label "Request" .

tag:Reset a brick:Tag ;
    rdfs:label "Reset" .

tag:Solar a brick:Tag ;
    rdfs:label "Solar" .

tag:Solid a brick:Tag ;
    rdfs:label "Solid" .

tag:Start a brick:Tag ;
    rdfs:label "Start" .

tag:Stop a brick:Tag ;
    rdfs:label "Stop" .

tag:Wheel a brick:Tag ;
    rdfs:label "Wheel" .

brick:Electric_Current a owl:Class ;
    rdfs:label "Electric Current" ;
    rdfs:subClassOf brick:Current .

brick:Level a owl:Class ;
    rdfs:label "Level" ;
    rdfs:subClassOf brick:Quantity .

brick:Min_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Temperature_Sensor a owl:Class ;
    rdfs:label "Temperature Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Emergency a brick:Tag ;
    rdfs:label "Emergency" .

tag:Luminance a brick:Tag ;
    rdfs:label "Luminance" .

tag:Motor a brick:Tag ;
    rdfs:label "Motor" .

tag:Preheat a brick:Tag ;
    rdfs:label "Preheat" .

tag:Run a brick:Tag ;
    rdfs:label "Run" .

tag:Velocity a brick:Tag ;
    rdfs:label "Velocity" .

tag:Voltage a brick:Tag ;
    rdfs:label "Voltage" .

brick:Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Air Flow Setpoint" ;
    rdfs:subClassOf brick:Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Differential ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Load ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Shed ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Fan a owl:Class ;
    rdfs:label "Fan" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Fan ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport." .

brick:Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Temperature Sensor" ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Direction a brick:Tag ;
    rdfs:label "Direction" .

tag:Entering a brick:Tag ;
    rdfs:label "Entering" .

tag:Enthalpy a brick:Tag ;
    rdfs:label "Enthalpy" .

tag:Gain a brick:Tag ;
    rdfs:label "Gain" .

brick:Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Air Humidity Sensor" ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Humidity ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Air Temperature Sensor" ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Temperature ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Limit a owl:Class ;
    rdfs:label "Limit" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Static ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Pressure ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Step a brick:Tag ;
    rdfs:label "Step" .

brick:Demand_Setpoint a owl:Class ;
    rdfs:label "Demand Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Demand ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Max_Limit a owl:Class ;
    rdfs:label "Max Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Max ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Min_Limit a owl:Class ;
    rdfs:label "Min Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Min ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Limit ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Temperature a owl:Class ;
    rdfs:label "Temperature" ;
    rdfs:subClassOf brick:Quantity .

tag:Coil a brick:Tag ;
    rdfs:label "Coil" .

tag:Position a brick:Tag ;
    rdfs:label "Position" .

tag:Power a brick:Tag ;
    rdfs:label "Power" .

tag:System a brick:Tag ;
    rdfs:label "System" .

brick:Air_Flow_Sensor a owl:Class ;
    rdfs:label "Air Flow Sensor" ;
    rdfs:subClassOf brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Flow ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:On_Off_Status a owl:Class ;
    rdfs:label "On Off Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:On ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Off ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Pressure a owl:Class ;
    rdfs:label "Pressure" ;
    rdfs:subClassOf brick:Quantity .

tag:Gas a brick:Tag ;
    rdfs:label "Gas" .

tag:Unoccupied a brick:Tag ;
    rdfs:label "Unoccupied" .

brick:Point a owl:Class .

brick:Substance a owl:Class .

tag:Fluid a brick:Tag ;
    rdfs:label "Fluid" .

tag:Mode a brick:Tag ;
    rdfs:label "Mode" .

tag:Valve a brick:Tag ;
    rdfs:label "Valve" .

brick:Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Dead Band Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Dead ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Water a owl:Class ;
    rdfs:label "Water" ;
    rdfs:subClassOf brick:Liquid ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Liquid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Water ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)." .

tag:Demand a brick:Tag ;
    rdfs:label "Demand" .

tag:Liquid a brick:Tag ;
    rdfs:label "Liquid" .

tag:Location a brick:Tag ;
    rdfs:label "Location" .

tag:Shed a brick:Tag ;
    rdfs:label "Shed" .

tag:Zone a brick:Tag ;
    rdfs:label "Zone" .

brick:Location a owl:Class ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Loc ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Humidity a brick:Tag ;
    rdfs:label "Humidity" .

tag:Enable a brick:Tag ;
    rdfs:label "Enable" .

tag:On a brick:Tag ;
    rdfs:label "On" .

tag:Damper a brick:Tag ;
    rdfs:label "Damper" .

tag:Load a brick:Tag ;
    rdfs:label "Load" .

tag:Heat a brick:Tag ;
    rdfs:label "Heat" .

tag:Occupied a brick:Tag ;
    rdfs:label "Occupied" .

tag:Off a brick:Tag ;
    rdfs:label "Off" .

brick:Air a owl:Class ;
    rdfs:label "Air" ;
    rdfs:subClassOf brick:Gas ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Fluid ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Gas ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Air ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Command a owl:Class ;
    rdfs:label "Command" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Command ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Proportional Band Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Proportional ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Band ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Parameter ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:PID ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Equipment a owl:Class ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Equip ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Setpoint a owl:Class ;
    rdfs:label "Setpoint" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Setpoint ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Speed a brick:Tag ;
    rdfs:label "Speed" .

tag:Exhaust a brick:Tag ;
    rdfs:label "Exhaust" .

tag:Outside a brick:Tag ;
    rdfs:label "Outside" .

tag:Return a brick:Tag ;
    rdfs:label "Return" .

tag:Fan a brick:Tag ;
    rdfs:label "Fan" .

tag:Proportional a brick:Tag ;
    rdfs:label "Proportional" .

brick:HVAC a owl:Class ;
    rdfs:label "HVAC" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:HVAC ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Heating_Ventilation_Air_Conditioning_System .

tag:Dead a brick:Tag ;
    rdfs:label "Dead" .

tag:Chilled a brick:Tag ;
    rdfs:label "Chilled" .

brick:Quantity a owl:Class .

tag:Heating a brick:Tag ;
    rdfs:label "Heating" .

tag:Command a brick:Tag ;
    rdfs:label "Command" .

tag:Hot a brick:Tag ;
    rdfs:label "Hot" .

tag:Cooling a brick:Tag ;
    rdfs:label "Cooling" .

tag:Min a brick:Tag ;
    rdfs:label "Min" .

brick:Sensor a owl:Class ;
    rdfs:label "Sensor" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Sensor ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Max a brick:Tag ;
    rdfs:label "Max" .

brick:Status a owl:Class ;
    rdfs:label "Status" ;
    rdfs:subClassOf brick:Point ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Status ;
                        owl:onProperty brick:hasTag ] ) ] .

tag:Equip a brick:Tag ;
    rdfs:label "Equip" .

tag:PID a brick:Tag ;
    rdfs:label "PID" .

tag:Parameter a brick:Tag ;
    rdfs:label "Parameter" .

tag:Static a brick:Tag ;
    rdfs:label "Static" .

tag:Band a brick:Tag ;
    rdfs:label "Band" .

tag:Differential a brick:Tag ;
    rdfs:label "Differential" .

tag:Discharge a brick:Tag ;
    rdfs:label "Discharge" .

brick:measures a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Substance ;
    owl:inverseOf brick:isMeasuredBy ;
    skos:definition "The subject measures a quantity or substance given by the object" .

tag:Supply a brick:Tag ;
    rdfs:label "Supply" .

tag:Limit a brick:Tag ;
    rdfs:label "Limit" .

tag:Status a brick:Tag ;
    rdfs:label "Status" .

tag:Flow a brick:Tag ;
    rdfs:label "Flow" .

tag:Water a brick:Tag ;
    rdfs:label "Water" .

tag:Temperature a brick:Tag ;
    rdfs:label "Temperature" .

tag:Pressure a brick:Tag ;
    rdfs:label "Pressure" .

tag:Sensor a brick:Tag ;
    rdfs:label "Sensor" .

tag:Air a brick:Tag ;
    rdfs:label "Air" .

tag:Setpoint a brick:Tag ;
    rdfs:label "Setpoint" .

brick:Tag a owl:Class .

brick:hasTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Tag ;
    owl:inverseOf brick:isTagOf ;
    skos:definition "The subject has the given tag" .

